
OS:Version,
  {4f3b2d18-282c-490b-ad2d-61177932748e}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {54bc8ee7-6d88-4715-a06e-c7ccaeabd2e3}; !- Handle

OS:Site,
  {ba1bf251-cfa0-4d78-8add-6de1e6678255}, !- Handle
  Denver Centennial  Golden   Nr_CO_USA,  !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {c84ead0b-fb32-4838-9055-84a1f621e803}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {642ae923-5781-4f2e-82fd-adbede3f17c7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b5eb8e09-776b-4487-892c-4101ae804164}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {0b798e81-d482-44f4-af6d-63bed65ce18f}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {442c96b4-d71a-43f6-9474-d247365529ca}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9e5169d1-83ca-4bb2-abe7-cb06df3bcf8f}, !- Handle
  Run Period 1,                           !- Name
  6,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  6,                                      !- End Month
  1,                                      !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {5497bb8c-6eb8-428a-acb0-9a54621c3442}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {41b9e3c8-a4eb-4d39-889b-4e692b70f900}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:///C:/gitrepos/urbanopt-scenario-gem/spec/files/weather/urbanopt_scenario_tests.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {9c6ce1c4-b298-4fec-801e-6ff97028fcf3}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.7,                                    !- Annual Average Outdoor Air Temperature {C}
  22.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4f6ed012-0e13-4217-8e6f-c89ddc3405d9}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe8d25d6-40e3-4726-8d30-c0370232ddc9}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {32cf5eee-3bae-4ac3-a44b-091d201ac722}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB 1, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {0b071c94-acbb-4575-a042-12861ade0a5f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:YearDescription,
  {91b1c148-672a-4d25-89a6-212e42b75a8b}, !- Handle
  2012,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {46d5d144-b99e-4027-8e80-0a7b7bef8195}, !- Handle
  90.1-2004|SmallOffice,                  !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {89f468bb-1a2e-4ed6-adda-2e469881b066}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ea112513-cdb3-4ce0-9145-53d4e1db2953}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {03545f5e-b931-42d8-9c4b-70cdfb5f872f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:BuildingStory,
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.223302793129,                       !- X Origin {m}
  -6.81553519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}; !- Thermal Zone Name

OS:Surface,
  {f6ead632-31f0-451d-bf92-57f9c3a53719}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-016, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513fb081-23f5-4b4e-aa74-7fe4d1eac987}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, -8.88178419700125e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37560761-3f48-4489-ba16-987ef3d37f5b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486998b7-3507-4ec0-b67f-bb01360992c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b103684-bd8f-4b0e-87b2-0776df06f229}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073b754f-994e-44fc-af0d-abc9d0740f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-016, 3.048,   !- X,Y,Z Vertex 1 {m}
  4.572, -8.88178419700125e-016, 0,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924e7625-d872-49a3-b9ae-19eb8ac1e71a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, -8.88178419700125e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-016, 0,       !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-016, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168b23ae-a96b-43d3-a670-05a0ae72b0dc}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-016, 3.048,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, -8.88178419700125e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {999bc5d1-6cec-43e9-8807-b55e587546c8}, !- Zone Air Inlet Port List
  {cf1674c9-be2d-4595-a22c-bfd3fe8f5af6}, !- Zone Air Exhaust Port List
  {b0f18525-5b2c-4ba5-bb52-ee3ecfeccae0}, !- Zone Air Node Name
  {6a5634b6-7813-4751-bdca-8ecb0539b3c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20f0b1b3-c6f8-47cb-b8aa-88ece19c73b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbdfc417-4ae6-4210-a438-520049881a5d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {b0f18525-5b2c-4ba5-bb52-ee3ecfeccae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f18525-5b2c-4ba5-bb52-ee3ecfeccae0}, !- Handle
  {9dd7a888-557c-40e0-95b9-12e2b60b241a}, !- Name
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}, !- Source Object
  11,                                     !- Outlet Port
  {dbdfc417-4ae6-4210-a438-520049881a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {999bc5d1-6cec-43e9-8807-b55e587546c8}, !- Handle
  {abb8ec7e-b2d2-4661-a2b2-4196a14de2b2}, !- Name
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}, !- HVAC Component
  {af355444-7266-46c1-9787-6f4cb9a61145}; !- Port 1

OS:PortList,
  {cf1674c9-be2d-4595-a22c-bfd3fe8f5af6}, !- Handle
  {500a528a-587c-46a7-81f3-78fb6aca77a0}, !- Name
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}; !- HVAC Component

OS:PortList,
  {6a5634b6-7813-4751-bdca-8ecb0539b3c8}, !- Handle
  {fe59dab1-5c3b-4706-8d5f-b787b988fcf0}, !- Name
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}, !- HVAC Component
  {f6902f13-565f-451c-a7cd-4475c4abaf11}; !- Port 1

OS:Sizing:Zone,
  {c27a38aa-9147-416f-a55f-dcd46991dfea}, !- Handle
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f223ed87-6fe7-44b8-a722-e5e9e2efbe42}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7ffbff77-cee6-4a59-a6d6-3f6ec468564b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {647f5133-32d9-4f41-b7c1-02d9424524f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.223302793129,                       !- X Origin {m}
  -2.24353519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}; !- Thermal Zone Name

OS:Surface,
  {62e17783-3887-45da-a6cb-0f8dd02baeff}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.48707039083872, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.48707039083872, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-016, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73eff28e-9711-4741-836b-9da01dc75e4b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.48707039083872, 3.048, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.48707039083872, 0, !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7898570-10c0-4a7a-a29f-dacf8e63c179}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011fe6a1-e295-4138-ad2f-34e23ed41fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.48707039083872, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.48707039083872, 0,             !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.48707039083872, 0, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 4.48707039083872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01db0272-9e74-4e33-8115-e9cff4f7bf05}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3282e700-44f0-40c4-833a-271c488afad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-016, 3.048,   !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-016, 0,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.48707039083872, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.48707039083872, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486998b7-3507-4ec0-b67f-bb01360992c5}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37560761-3f48-4489-ba16-987ef3d37f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-016, 0,       !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-016, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea074eb-0c60-4133-93a2-1407780f32a1}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-016, 3.048,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.48707039083872, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.48707039083872, 3.048, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f00ff7bf-1221-4848-a044-7d4f5cefb22c}, !- Zone Air Inlet Port List
  {a7516e4e-3676-4f32-a715-d89a0f41e2f2}, !- Zone Air Exhaust Port List
  {e1acc0f2-59be-4aeb-b59f-150c5a6c7893}, !- Zone Air Node Name
  {1f010b29-431c-4edd-8141-47898107ba92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04fc93f3-9451-46e3-bd79-6bf470e92ce6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {661ad84f-00db-4628-a495-2669be8eaf26}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {e1acc0f2-59be-4aeb-b59f-150c5a6c7893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1acc0f2-59be-4aeb-b59f-150c5a6c7893}, !- Handle
  {94d75b09-ff41-495a-b0be-613dc35a6b23}, !- Name
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- Source Object
  11,                                     !- Outlet Port
  {661ad84f-00db-4628-a495-2669be8eaf26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f00ff7bf-1221-4848-a044-7d4f5cefb22c}, !- Handle
  {78866f3f-ff56-4e16-9427-393fe17b118e}, !- Name
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- HVAC Component
  {238e9c56-c872-4bdb-b240-83259ff4b077}; !- Port 1

OS:PortList,
  {a7516e4e-3676-4f32-a715-d89a0f41e2f2}, !- Handle
  {671b1093-c9b9-4c0a-b4c0-64db23ccadca}, !- Name
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}; !- HVAC Component

OS:PortList,
  {1f010b29-431c-4edd-8141-47898107ba92}, !- Handle
  {1a47864c-953f-420e-9b1f-6bdee0fa90aa}, !- Name
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- HVAC Component
  {be35c3e7-b89a-4b62-a7ac-f03c67c65130}; !- Port 1

OS:Sizing:Zone,
  {5af7a024-38c7-4ab9-88ec-fb73a8a56fe5}, !- Handle
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2af5e00d-8abc-47e2-99fa-0aef0ffa8beb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b344f3f-352b-417b-87a6-ad5c0aa1e7f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.223302793129,                       !- X Origin {m}
  2.24353519541936,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}; !- Thermal Zone Name

OS:Surface,
  {7c0e01fb-db5f-4a61-ab64-b5751dc859c4}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-016, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df09aee-b11f-4a22-8fcd-95ab6de2fbc5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4917f01-be45-4e6a-9f7f-85b3d9b08112}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3cb23d-1e5f-4efa-a157-3c1a06e8cbb3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5542b819-16e8-4538-817e-0c7cfc0d6f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-016, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-016, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011fe6a1-e295-4138-ad2f-34e23ed41fd2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7898570-10c0-4a7a-a29f-dacf8e63c179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-016, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-016, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbe471c-51ea-4c4b-a7e1-ed690c9437d4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-016, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2aafd171-e784-47e0-a600-a8127d650881}, !- Zone Air Inlet Port List
  {e0e41932-1659-4184-8131-9db53a439369}, !- Zone Air Exhaust Port List
  {04b316f5-59bf-4041-b7db-7cc6621b678d}, !- Zone Air Node Name
  {86caff2b-04ce-4a05-9969-05e6f9b74bd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04c4c6fb-a5b2-405a-86ca-3d7c735a4073}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8354bb6e-0f3b-4800-9301-1b85f34ad105}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {04b316f5-59bf-4041-b7db-7cc6621b678d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b316f5-59bf-4041-b7db-7cc6621b678d}, !- Handle
  {29138178-7617-4ce4-b946-5894f033c885}, !- Name
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}, !- Source Object
  11,                                     !- Outlet Port
  {8354bb6e-0f3b-4800-9301-1b85f34ad105}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aafd171-e784-47e0-a600-a8127d650881}, !- Handle
  {247a7a0a-e57e-4369-bc2e-1b95335d4910}, !- Name
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}, !- HVAC Component
  {04763c12-e3d1-4ba6-9ba6-6b5b69ed4a6d}; !- Port 1

OS:PortList,
  {e0e41932-1659-4184-8131-9db53a439369}, !- Handle
  {05a23491-1987-4022-b885-4b636ac43b2e}, !- Name
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}; !- HVAC Component

OS:PortList,
  {86caff2b-04ce-4a05-9969-05e6f9b74bd5}, !- Handle
  {97ce34bb-820b-4c3d-82b9-a11c4f60a605}, !- Name
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}, !- HVAC Component
  {0ee629a2-f866-4927-aacd-2d8af84dad4c}; !- Port 1

OS:Sizing:Zone,
  {7ea22a58-4877-4879-a5df-2e713e894c65}, !- Handle
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a3e914b-3a94-440a-af2b-ba7f9955adfa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {61ca1a19-3f4a-4e0a-92a8-d666b7569c22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3e2066e-8284-47c5-aaf7-0082bbf55ccf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.65130279312904,                      !- X Origin {m}
  -6.81553519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {f9fda301-5b3c-4161-8f38-888e14f0f920}; !- Thermal Zone Name

OS:Surface,
  {1c712397-46a5-430a-807e-4e6b98e2bc26}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-016, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.3026055862581, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073b754f-994e-44fc-af0d-abc9d0740f72}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b103684-bd8f-4b0e-87b2-0776df06f229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-016, 0,           !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b235874-1c58-4182-84ea-7a5a73762590}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ee951e-91f0-4c9a-85b0-63e482d11ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba6b47f-44fd-4682-b2e5-7aa1b38e3bdc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab40597-721b-4551-a7d9-0d1bf582eeba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, -8.88178419700125e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.3026055862581, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe768d3-b205-47e2-a91b-6c03a9e3d76a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-016, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-016, 0,           !- X,Y,Z Vertex 2 {m}
  11.3026055862581, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  11.3026055862581, -8.88178419700125e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8c9920-db41-4042-97cd-36afa082716c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, -8.88178419700125e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7448ce20-f615-4ca0-b541-c2bc3aa9335d}, !- Zone Air Inlet Port List
  {c40dc45e-61a1-4f06-8da7-ceb95d2d07c9}, !- Zone Air Exhaust Port List
  {12ebbf01-3ac4-4ea1-9790-7483762d2dfa}, !- Zone Air Node Name
  {96415810-7d2d-4ab5-9e68-4a2e06a92498}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acb20ea6-3260-4631-bd0a-063083565067}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d0a2c80-8fd7-4b9a-87d9-60fbc771011e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {12ebbf01-3ac4-4ea1-9790-7483762d2dfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12ebbf01-3ac4-4ea1-9790-7483762d2dfa}, !- Handle
  {12e9f1a4-4af5-450d-ad7a-d01ba0d52b44}, !- Name
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- Source Object
  11,                                     !- Outlet Port
  {8d0a2c80-8fd7-4b9a-87d9-60fbc771011e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7448ce20-f615-4ca0-b541-c2bc3aa9335d}, !- Handle
  {b25db51c-3e0c-4425-8fc1-69cdb97d644a}, !- Name
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- HVAC Component
  {8871ec45-a4f4-4424-b2e6-98ff85a1a4fc}; !- Port 1

OS:PortList,
  {c40dc45e-61a1-4f06-8da7-ceb95d2d07c9}, !- Handle
  {ae64655a-5f25-4e3d-a920-3661924756b4}, !- Name
  {f9fda301-5b3c-4161-8f38-888e14f0f920}; !- HVAC Component

OS:PortList,
  {96415810-7d2d-4ab5-9e68-4a2e06a92498}, !- Handle
  {931a8136-df46-4cf8-a7b3-21fb39371bdc}, !- Name
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- HVAC Component
  {4928c3d0-64ec-4f09-abc3-64e63e61596e}; !- Port 1

OS:Sizing:Zone,
  {3f53eb46-abaa-46a7-9685-911cff72eeff}, !- Handle
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cf9ab6f-0ba8-426f-840a-75f6c1fbe7fa}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cee1824a-6a4e-449c-9488-17f40ecd105c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.65130279312904,                      !- X Origin {m}
  -2.24353519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {e9931a05-4254-4b98-9e94-35312c0b37cc}; !- Thermal Zone Name

OS:Surface,
  {4372fd39-e830-495c-95c7-c21fb8ad6050}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.48707039083872, 0,                 !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.48707039083872, 0,  !- X,Y,Z Vertex 3 {m}
  11.3026055862581, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3282e700-44f0-40c4-833a-271c488afad9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01db0272-9e74-4e33-8115-e9cff4f7bf05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.48707039083872, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.48707039083872, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1214ea-9cb3-4ec1-8793-bb1c80578ee5}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92bdb03c-5ac3-4208-b7b4-b25f4e4400cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, 4.48707039083872, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.48707039083872, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.48707039083872, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.48707039083872, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea044f51-5377-4173-b2a7-1e026c8ddd9a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af37e8f6-7f21-41c3-9008-103c95672988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.48707039083872, 0,  !- X,Y,Z Vertex 3 {m}
  11.3026055862581, 4.48707039083872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ee951e-91f0-4c9a-85b0-63e482d11ff8}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b235874-1c58-4182-84ea-7a5a73762590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 2 {m}
  11.3026055862581, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  11.3026055862581, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88bb6e5-65db-4154-8c3b-8036f84712c8}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {978dbfb2-f40e-418a-93ba-0a966cd2ca8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.48707039083872, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.48707039083872, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9931a05-4254-4b98-9e94-35312c0b37cc}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e73b0c00-db5e-4e2a-bfdb-304ab0988f26}, !- Zone Air Inlet Port List
  {f60a8f5f-18ef-48b4-ae73-88c59e3515bf}, !- Zone Air Exhaust Port List
  {37f2134a-0503-407a-b805-88748e5a0fc0}, !- Zone Air Node Name
  {1754c258-f106-49f7-9014-fded07a4d7ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92e730fe-4757-4aa0-a8bb-f40e2780bd5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cad7b21f-dbd4-4451-90c8-608cebfdad57}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {37f2134a-0503-407a-b805-88748e5a0fc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37f2134a-0503-407a-b805-88748e5a0fc0}, !- Handle
  {7be4b99e-9442-40af-ba8a-b33716b7f966}, !- Name
  {e9931a05-4254-4b98-9e94-35312c0b37cc}, !- Source Object
  11,                                     !- Outlet Port
  {cad7b21f-dbd4-4451-90c8-608cebfdad57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e73b0c00-db5e-4e2a-bfdb-304ab0988f26}, !- Handle
  {6529e355-c986-44fb-883f-cbcadc125e7b}, !- Name
  {e9931a05-4254-4b98-9e94-35312c0b37cc}, !- HVAC Component
  {4943bee2-df5a-40d8-9152-689795cc2c7e}; !- Port 1

OS:PortList,
  {f60a8f5f-18ef-48b4-ae73-88c59e3515bf}, !- Handle
  {3ba69265-0272-4532-85da-ea6c57f0c15a}, !- Name
  {e9931a05-4254-4b98-9e94-35312c0b37cc}; !- HVAC Component

OS:PortList,
  {1754c258-f106-49f7-9014-fded07a4d7ad}, !- Handle
  {5125ce21-26e2-487f-a33f-81312dcc3c33}, !- Name
  {e9931a05-4254-4b98-9e94-35312c0b37cc}, !- HVAC Component
  {d1ac367a-6eef-407c-8fb2-fb357cf11b93}; !- Port 1

OS:Sizing:Zone,
  {b707181d-fee6-438a-869d-3e1ff555375c}, !- Handle
  {e9931a05-4254-4b98-9e94-35312c0b37cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee72f440-1069-445b-80a1-d903d3e1363b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {e9931a05-4254-4b98-9e94-35312c0b37cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57808423-aa42-42c2-8125-f7f3bf1f788c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.65130279312904,                      !- X Origin {m}
  2.24353519541936,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}; !- Thermal Zone Name

OS:Surface,
  {92ed51a8-aaff-45fa-8d08-33cc422aab64}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-016, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.3026055862581, 4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5542b819-16e8-4538-817e-0c7cfc0d6f68}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd3cb23d-1e5f-4efa-a157-3c1a06e8cbb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.44089209850063e-016, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-016, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50afa587-5d49-48f6-bbec-f731e2143458}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223e7fc5-191e-47bd-b87c-86f2c0434c50}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4725cc0a-558d-4488-83a4-35830bae5d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, 4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.3026055862581, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92bdb03c-5ac3-4208-b7b4-b25f4e4400cb}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1214ea-9cb3-4ec1-8793-bb1c80578ee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-016, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-016, 0,            !- X,Y,Z Vertex 2 {m}
  11.3026055862581, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  11.3026055862581, 4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb368c30-d58b-43b4-8e5e-ddbe3937287f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3026055862581, 4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3026055862581, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-016, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6d678f1-3873-47d8-b62c-bc05b56106ac}, !- Zone Air Inlet Port List
  {383b9b57-756d-4e01-a01b-7e3fc00125fd}, !- Zone Air Exhaust Port List
  {35e7e15d-30fa-48ce-8886-5e687e0981cc}, !- Zone Air Node Name
  {cf8c9918-d89f-4b57-be21-ecfcd8b2f11b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdd57397-05ab-4dda-8af6-52d1c0841163}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {790d18fe-209b-499d-9449-34f25deb7f25}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {35e7e15d-30fa-48ce-8886-5e687e0981cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35e7e15d-30fa-48ce-8886-5e687e0981cc}, !- Handle
  {b4cce286-f507-48f4-93d4-ef037a461cb3}, !- Name
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}, !- Source Object
  11,                                     !- Outlet Port
  {790d18fe-209b-499d-9449-34f25deb7f25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6d678f1-3873-47d8-b62c-bc05b56106ac}, !- Handle
  {7c8d12e4-fa8a-4502-8414-c2d7b8b0ff34}, !- Name
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}, !- HVAC Component
  {aa4d2fce-ddad-4504-805b-5c10d5714fc9}; !- Port 1

OS:PortList,
  {383b9b57-756d-4e01-a01b-7e3fc00125fd}, !- Handle
  {cb2b12b5-92df-4b08-9c8a-2b638fbe49d2}, !- Name
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}; !- HVAC Component

OS:PortList,
  {cf8c9918-d89f-4b57-be21-ecfcd8b2f11b}, !- Handle
  {d1eede39-5d35-40c3-8611-9ddd1672835b}, !- Name
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}, !- HVAC Component
  {38b115fc-7997-4abc-86b8-c9d26932abe4}; !- Port 1

OS:Sizing:Zone,
  {3ee71a25-cd0f-4d9a-8cde-3579cfe1737a}, !- Handle
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03c6d672-ef77-4275-b320-e840b40a76ac}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {396c9598-82c4-4e53-bbf0-cc0b8b40f080}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4733244-0690-4e4f-8f90-c7389ae435d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.65130279312904,                       !- X Origin {m}
  -6.81553519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {588ad967-a744-48d8-869f-0ea13ef12c67}; !- Thermal Zone Name

OS:Surface,
  {104872fd-818b-4944-ac8b-e7eecb484edf}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -8.88178419700125e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab40597-721b-4551-a7d9-0d1bf582eeba}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba6b47f-44fd-4682-b2e5-7aa1b38e3bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, -8.88178419700125e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3824c0ef-d4fa-4367-950b-f540b577c4e1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db724499-40b3-4550-af21-690ae4c29843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6d29b1-b9e1-43bf-8d35-e2c6bf036764}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -8.88178419700125e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bbbc0a-fa88-4fc9-8dd7-0a137dc5391f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, -8.88178419700125e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -8.88178419700125e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -8.88178419700125e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e298188-5f5b-4b5c-8c42-9a3a2b5682eb}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -8.88178419700125e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, -8.88178419700125e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ea1c1fd-fd84-4a30-ba1b-7c1e923b19ca}, !- Zone Air Inlet Port List
  {94d30b50-f390-4e91-958f-6ae78b5cb301}, !- Zone Air Exhaust Port List
  {bd5212c0-ed6e-403c-ad31-c5fccfb95004}, !- Zone Air Node Name
  {1e2591f7-2f65-46d4-9d5d-84d301774393}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cd602a0-b31f-4deb-a85f-f4c08f0fc2f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b3a25ee-941d-463a-8801-4d4d8581959b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {bd5212c0-ed6e-403c-ad31-c5fccfb95004}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd5212c0-ed6e-403c-ad31-c5fccfb95004}, !- Handle
  {1994b209-271c-462d-ade0-161732e8a62a}, !- Name
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- Source Object
  11,                                     !- Outlet Port
  {2b3a25ee-941d-463a-8801-4d4d8581959b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ea1c1fd-fd84-4a30-ba1b-7c1e923b19ca}, !- Handle
  {c560ae4a-bf97-44df-9a95-19d3a22a3b68}, !- Name
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- HVAC Component
  {40fa7125-9e9f-4dc1-a29f-d78a00ec381f}; !- Port 1

OS:PortList,
  {94d30b50-f390-4e91-958f-6ae78b5cb301}, !- Handle
  {675f5098-b481-4a71-a1bb-80bf62838e4e}, !- Name
  {588ad967-a744-48d8-869f-0ea13ef12c67}; !- HVAC Component

OS:PortList,
  {1e2591f7-2f65-46d4-9d5d-84d301774393}, !- Handle
  {c6d418ff-da90-4620-81e4-e5d26cb240b5}, !- Name
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- HVAC Component
  {26cd6dc0-ba04-4a36-a9a6-2bc51fa9e0bc}; !- Port 1

OS:Sizing:Zone,
  {acbc01be-e714-43c8-8e79-4b538c02979a}, !- Handle
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43282f21-cc2a-4eeb-9cd9-845b65c2a150}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9fab7a08-a539-45a3-9755-073f0a6c129b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.65130279312904,                       !- X Origin {m}
  -2.24353519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}; !- Thermal Zone Name

OS:Surface,
  {0b30b3e9-bab1-4197-a644-a92c11f416e0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.48707039083872, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.48707039083872, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af37e8f6-7f21-41c3-9008-103c95672988}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea044f51-5377-4173-b2a7-1e026c8ddd9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 4.48707039083872, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.48707039083872, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50cc95d-d46c-42b5-8325-b989f331ae65}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b093c09f-42aa-41fb-970f-e32e95772332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.48707039083872, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.48707039083872, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.48707039083872, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 4.48707039083872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b524d02b-f9b4-43ee-bdb1-d7453ec1afa3}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.48707039083872, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.48707039083872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db724499-40b3-4550-af21-690ae4c29843}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3824c0ef-d4fa-4367-950b-f540b577c4e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ebe38b-a643-473b-afa1-56cb9f6cf43a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.48707039083872, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.48707039083872, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee3f59a-95a9-47b1-9ff9-097b33aadf4a}, !- Zone Air Inlet Port List
  {6dd15fba-79e3-4f46-9713-c004c581470a}, !- Zone Air Exhaust Port List
  {01f2ff66-6642-4146-8dfc-a5f509cfc240}, !- Zone Air Node Name
  {47c263c4-5505-430b-81d6-8588119181ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8d5c97f-6fb8-4fc1-848b-625e602a7688}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1a2f138-2ae5-447b-8528-14f7200389f8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {01f2ff66-6642-4146-8dfc-a5f509cfc240}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01f2ff66-6642-4146-8dfc-a5f509cfc240}, !- Handle
  {d6e51852-9820-4745-97db-907a86d009d3}, !- Name
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}, !- Source Object
  11,                                     !- Outlet Port
  {c1a2f138-2ae5-447b-8528-14f7200389f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee3f59a-95a9-47b1-9ff9-097b33aadf4a}, !- Handle
  {874d36b4-6181-426e-aa8b-c0fd79615323}, !- Name
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}, !- HVAC Component
  {669d8407-904c-4fc5-a1b0-700a056f0bfb}; !- Port 1

OS:PortList,
  {6dd15fba-79e3-4f46-9713-c004c581470a}, !- Handle
  {61895a3d-6ce3-4f2b-aea9-83b2ab9f1aa4}, !- Name
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}; !- HVAC Component

OS:PortList,
  {47c263c4-5505-430b-81d6-8588119181ac}, !- Handle
  {5fbc5bd5-494d-4a5e-a858-3aab7e5e3f10}, !- Name
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}, !- HVAC Component
  {6e3003b9-1c30-48cf-9242-824af6d09568}; !- Port 1

OS:Sizing:Zone,
  {ce2537c7-0394-452f-90ed-ad158cf55bab}, !- Handle
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75777673-f2d4-4fe3-99f6-2ef15a303748}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8864a4ee-099d-48d4-a218-dfe807c50dfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b686605-8573-4032-8475-aa58acff4135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.65130279312904,                       !- X Origin {m}
  2.24353519541936,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8f25eb0e-abd2-4767-83c6-304d0645214b}, !- Building Story Name
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}; !- Thermal Zone Name

OS:Surface,
  {4edba469-d365-4225-81b2-43005c1f6f4b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4725cc0a-558d-4488-83a4-35830bae5d9d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223e7fc5-191e-47bd-b87c-86f2c0434c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15870659-b6de-4ea6-b3ed-6053b3e4003c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1cecee6-d926-4f7b-87aa-b9171f283a7d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b093c09f-42aa-41fb-970f-e32e95772332}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b50cc95d-d46c-42b5-8325-b989f331ae65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d252b8f9-a518-465c-9409-40d4974dd31b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8679f37-350c-4d9c-8f16-4e40cba0e293}, !- Zone Air Inlet Port List
  {db2af3fe-4edc-415f-8a5e-e9485a19efe9}, !- Zone Air Exhaust Port List
  {af7b06df-3a17-4647-a597-0f20b7da5426}, !- Zone Air Node Name
  {99dcef53-8f4b-48de-a0a5-38c39a302186}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd2934fc-1d96-45f7-9da2-4eba87acb1fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {984c0774-b138-41d4-b7d2-24a810ebb682}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {af7b06df-3a17-4647-a597-0f20b7da5426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af7b06df-3a17-4647-a597-0f20b7da5426}, !- Handle
  {03ce83e0-6a18-4a02-a48d-efb902b61a4e}, !- Name
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}, !- Source Object
  11,                                     !- Outlet Port
  {984c0774-b138-41d4-b7d2-24a810ebb682}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8679f37-350c-4d9c-8f16-4e40cba0e293}, !- Handle
  {61ce3572-5c31-48fe-a779-6a094211c5d1}, !- Name
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}, !- HVAC Component
  {97bf2f4d-a8f3-4ee7-b2f4-fe539f970285}; !- Port 1

OS:PortList,
  {db2af3fe-4edc-415f-8a5e-e9485a19efe9}, !- Handle
  {a0f44d04-8775-4afa-a720-724c47496ff4}, !- Name
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}; !- HVAC Component

OS:PortList,
  {99dcef53-8f4b-48de-a0a5-38c39a302186}, !- Handle
  {35c7e7ae-c1bb-4df6-b673-c294b3cf3345}, !- Name
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}, !- HVAC Component
  {2eaf1753-3b61-44f1-a52d-1abb33bb5885}; !- Port 1

OS:Sizing:Zone,
  {c75ae725-2ee7-4376-9cca-f0022f155074}, !- Handle
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c5ee8ca-9025-4d8e-8f62-935df24289cb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b9ba2a9f-b2f5-4e4f-9461-d26cfec92442}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec75cd41-b35b-4b00-8a80-826972122382}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {afd07339-2351-44a8-875c-c83d0a69760d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abe768d3-b205-47e2-a91b-6c03a9e3d76a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.88178419700125e-016, 1.22126418070611, !- X,Y,Z Vertex 1 {m}
  0.0254, -8.88178419700125e-016, 0.762,  !- X,Y,Z Vertex 2 {m}
  11.2772055862581, -8.88178419700125e-016, 0.762, !- X,Y,Z Vertex 3 {m}
  11.2772055862581, -8.88178419700125e-016, 1.22126418070611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bcc79e5-5a2b-4623-85c3-bb43764cfd7c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50afa587-5d49-48f6-bbec-f731e2143458}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2772055862581, 4.572, 1.22126418070611, !- X,Y,Z Vertex 1 {m}
  11.2772055862581, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.22126418070611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5385c772-5aab-498b-a698-9f542d442451}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {924e7625-d872-49a3-b9ae-19eb8ac1e71a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000409, -8.88178419700125e-016, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000409, -8.88178419700125e-016, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -8.88178419700125e-016, 0.762,  !- X,Y,Z Vertex 3 {m}
  4.5466, -8.88178419700125e-016, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62e3c799-8403-4456-bf35-8ec6ed99e91a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {513fb081-23f5-4b4e-aa74-7fe4d1eac987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.5466, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 0.0253999999999985, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c57eaca-69d3-4329-8095-e6cee3184a09}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73eff28e-9711-4741-836b-9da01dc75e4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.46167039083872, 1.22443542479466, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.46167039083872, 0.762, !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 0.0253999999999985, 1.22443542479466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2aee2e-515e-470a-aa5e-f522020aad93}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4917f01-be45-4e6a-9f7f-85b3d9b08112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.22433707865169,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bafbc615-4309-442c-9749-f62879cd7f55}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5df09aee-b11f-4a22-8fcd-95ab6de2fbc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.08562073062058e-014, 4.5466, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-014, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-014, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-014, 0.0254000000000003, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bf57fbb-2517-42f9-bf10-4a20d89e0850}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b524d02b-f9b4-43ee-bdb1-d7453ec1afa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999996, 1.22443542479466, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.46167039083872, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.46167039083872, 1.22443542479466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b9ca7c0-e726-47e5-8101-174c66e94c80}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1cecee6-d926-4f7b-87aa-b9171f283a7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000004, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.5466, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88450276-0ee3-4b9d-8514-e2a90d964f9a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15870659-b6de-4ea6-b3ed-6053b3e4003c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.572, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63aac74c-e07b-489c-b2ff-8128d45c68f8}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d6d29b1-b9e1-43bf-8d35-e2c6bf036764}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999991, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.5466, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0213310f-0815-4690-9a54-3e6f1ae48508}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6bbbc0a-fa88-4fc9-8dd7-0a137dc5391f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -8.88178419700125e-016, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -8.88178419700125e-016, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -8.88178419700125e-016, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -8.88178419700125e-016, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {307f762c-396d-4c07-93c7-a6322ecde86f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {9db3ab65-d741-472b-adf2-1a092b7228f2}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {bd1fe07f-086f-44bc-9492-ab96de24e237}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {9db3ab65-d741-472b-adf2-1a092b7228f2}, !- People Definition Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f0af8f23-5044-4c58-b141-81aff909bf5c}, !- Work Efficiency Schedule Name
  {6a44fcc2-accb-4d9b-8536-3929aee84690}, !- Clothing Insulation Schedule Name
  {30c08409-2277-4402-9874-97cb6b80f76e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6a44fcc2-accb-4d9b-8536-3929aee84690}, !- Handle
  Clothing Schedule,                      !- Name
  {915d6400-0062-47dc-ad03-cb88916a6fe2}, !- Schedule Type Limits Name
  {6475016f-fcae-41b6-953b-b1cce46ca074}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6475016f-fcae-41b6-953b-b1cce46ca074}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {915d6400-0062-47dc-ad03-cb88916a6fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01ff8e04-623c-4487-a01d-7ab3589c34b6}, !- Handle
  Schedule Rule 1,                        !- Name
  {6a44fcc2-accb-4d9b-8536-3929aee84690}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b669689-8f61-40d0-a5e1-18379c3cfb56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b669689-8f61-40d0-a5e1-18379c3cfb56}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {915d6400-0062-47dc-ad03-cb88916a6fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {915d6400-0062-47dc-ad03-cb88916a6fe2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {30c08409-2277-4402-9874-97cb6b80f76e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {42d90b39-2caf-40d8-98fd-5bc1eea7cf62}, !- Schedule Type Limits Name
  {5de2e7ec-22eb-457b-a45b-f4c8c1d38ef5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5de2e7ec-22eb-457b-a45b-f4c8c1d38ef5}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {42d90b39-2caf-40d8-98fd-5bc1eea7cf62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {42d90b39-2caf-40d8-98fd-5bc1eea7cf62}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f0af8f23-5044-4c58-b141-81aff909bf5c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {828e8bc0-315d-432a-8754-b33b53a23acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {828e8bc0-315d-432a-8754-b33b53a23acd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2232d02f-3377-4a16-9ad2-b73d002d23a8}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d46815e4-fbb3-4233-9c64-1683fb5e6a29}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {2232d02f-3377-4a16-9ad2-b73d002d23a8}, !- Lights Definition Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8c16dc4a-006b-4e58-9236-c016b83dca51}, !- Handle
  {2232d02f-3377-4a16-9ad2-b73d002d23a8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6b1a5d96-5c6e-4023-b731-8e71c920d090}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cb2542c0-199a-4b9e-a765-cb3771c417bd}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {6b1a5d96-5c6e-4023-b731-8e71c920d090}, !- Electric Equipment Definition Name
  {2c432355-61e4-4bf8-bac4-4e20c68a2458}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {03545f5e-b931-42d8-9c4b-70cdfb5f872f}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea112513-cdb3-4ce0-9145-53d4e1db2953}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6480f68c-32a1-4bbf-a4b9-1d2e29c01422}, !- Number of People Schedule Name
  {bb255ebf-5bc1-4f19-ba58-d14243b36f73}, !- People Activity Level Schedule Name
  {3d08cbed-0865-4af6-8026-7ce921d8188a}, !- Lighting Schedule Name
  {9e815281-6216-41b9-9adb-ee265781285b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dc57e77c-6a5a-4df8-a301-498be1294c64}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6480f68c-32a1-4bbf-a4b9-1d2e29c01422}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {6987c027-1c7a-4b31-831a-2036eaa77f9b}, !- Default Day Schedule Name
  {ef3c762d-7eed-4c7c-8150-fac368f33857}, !- Summer Design Day Schedule Name
  {d941c0b6-feee-4614-ad11-97d3074a6a96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6987c027-1c7a-4b31-831a-2036eaa77f9b}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d941c0b6-feee-4614-ad11-97d3074a6a96}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef3c762d-7eed-4c7c-8150-fac368f33857}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf92ffb4-0d1f-4a9a-812d-7d68c1ff505a}, !- Handle
  Schedule Rule 2,                        !- Name
  {6480f68c-32a1-4bbf-a4b9-1d2e29c01422}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd2d8d44-788b-4f47-9f59-5a7efa500c26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd2d8d44-788b-4f47-9f59-5a7efa500c26}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {bb255ebf-5bc1-4f19-ba58-d14243b36f73}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {0a60efb8-0608-4462-b54b-d716e59de3c1}, !- Schedule Type Limits Name
  {edd0ae59-da31-464c-a827-f378fa230b0a}, !- Default Day Schedule Name
  {536bd367-12ac-4e9e-91f6-34ebad2e670c}, !- Summer Design Day Schedule Name
  {3e30cbac-8bc7-4092-aa48-fa1b9a650a28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edd0ae59-da31-464c-a827-f378fa230b0a}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {0a60efb8-0608-4462-b54b-d716e59de3c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3e30cbac-8bc7-4092-aa48-fa1b9a650a28}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {0a60efb8-0608-4462-b54b-d716e59de3c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {536bd367-12ac-4e9e-91f6-34ebad2e670c}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {0a60efb8-0608-4462-b54b-d716e59de3c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0a60efb8-0608-4462-b54b-d716e59de3c1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3d08cbed-0865-4af6-8026-7ce921d8188a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {3a0fffb8-41a9-4a9c-877d-8dc26ba52534}, !- Default Day Schedule Name
  {0a2c0298-e5e5-4ad2-a05c-00a279ff37aa}, !- Summer Design Day Schedule Name
  {f7d2a88c-5849-46b0-8b79-d42c78e5c0cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a0fffb8-41a9-4a9c-877d-8dc26ba52534}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e8b97e5f-8540-4bfa-9280-dd9d13c0484f}, !- Handle
  Schedule Rule 3,                        !- Name
  {3d08cbed-0865-4af6-8026-7ce921d8188a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4051013-f76e-481d-a3d8-0bf1db793d6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4051013-f76e-481d-a3d8-0bf1db793d6d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {0a2c0298-e5e5-4ad2-a05c-00a279ff37aa}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a01c063-85e2-4599-bbc4-66ab7d855ec9}, !- Handle
  Schedule Rule 4,                        !- Name
  {3d08cbed-0865-4af6-8026-7ce921d8188a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42c2319a-d472-4e1a-82ba-2a2e1bdf1e7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42c2319a-d472-4e1a-82ba-2a2e1bdf1e7e}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f7d2a88c-5849-46b0-8b79-d42c78e5c0cb}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e815281-6216-41b9-9adb-ee265781285b}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {17a69021-e865-466e-a27c-ff42d434636b}, !- Default Day Schedule Name
  {3d47eee4-b107-44c1-9871-d40a2d4852f2}, !- Summer Design Day Schedule Name
  {6f6f3f34-ec02-4e29-8f79-baddcd9f9496}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17a69021-e865-466e-a27c-ff42d434636b}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {49890847-0b80-4db4-affc-5448a81e9e03}, !- Handle
  Schedule Rule 5,                        !- Name
  {9e815281-6216-41b9-9adb-ee265781285b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {293668bd-3022-41b4-a396-66f8807cafa7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {293668bd-3022-41b4-a396-66f8807cafa7}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {3d47eee4-b107-44c1-9871-d40a2d4852f2}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8111577-5e59-4ed8-803c-53d8b641e476}, !- Handle
  Schedule Rule 6,                        !- Name
  {9e815281-6216-41b9-9adb-ee265781285b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {513fdbd1-4fad-4845-9072-1ddc7180048a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {513fdbd1-4fad-4845-9072-1ddc7180048a}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6f6f3f34-ec02-4e29-8f79-baddcd9f9496}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc57e77c-6a5a-4df8-a301-498be1294c64}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {ee40a317-da3e-47b8-9efe-793b54cb0de8}, !- Default Day Schedule Name
  {42968594-01a6-41b6-a692-4a01fc56bc21}, !- Summer Design Day Schedule Name
  {c81dd802-5a99-4d08-8e14-c3fff2c18280}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee40a317-da3e-47b8-9efe-793b54cb0de8}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42968594-01a6-41b6-a692-4a01fc56bc21}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34db65ea-82fe-4dd8-b720-a69bad99c459}, !- Handle
  Schedule Rule 7,                        !- Name
  {dc57e77c-6a5a-4df8-a301-498be1294c64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c17556e7-9fcc-492f-9b60-0ed1a7e2164b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c17556e7-9fcc-492f-9b60-0ed1a7e2164b}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c81dd802-5a99-4d08-8e14-c3fff2c18280}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9dd6a59-6d54-48c1-af80-4da306993340}, !- Handle
  Schedule Rule 8,                        !- Name
  {dc57e77c-6a5a-4df8-a301-498be1294c64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bca5ea5b-6801-46ec-8727-88b82fbe806b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bca5ea5b-6801-46ec-8727-88b82fbe806b}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {89f468bb-1a2e-4ed6-adda-2e469881b066}, !- Handle
  Res 90.1-2004 - Office - ASHRAE 169-2013-5B, !- Name
  {96f03100-68de-42c2-a3d9-d0110559c52e}, !- Default Exterior Surface Constructions Name
  {61a86ede-9b66-492b-8735-81750f99056a}, !- Default Interior Surface Constructions Name
  {c6564273-71d2-40c8-a69e-61639ca9ab58}, !- Default Ground Contact Surface Constructions Name
  {0e893e03-1c93-4f9c-a265-d3b90f84bb7d}, !- Default Exterior SubSurface Constructions Name
  {513fbcdc-eaa0-4b25-9fcd-99f0ed2b5b8a}, !- Default Interior SubSurface Constructions Name
  {66b2fa94-4141-46e8-ae71-eef2bab845b0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {96f03100-68de-42c2-a3d9-d0110559c52e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b5a8c4fb-a562-488b-ab24-d56c9684ab63}, !- Floor Construction Name
  {b76ffe30-506d-4514-81ab-dd10754ffe76}, !- Wall Construction Name
  {cfb24ff6-13b8-45f9-8e59-9e32c58e81a0}; !- Roof Ceiling Construction Name

OS:Construction,
  {b5a8c4fb-a562-488b-ab24-d56c9684ab63}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {214713af-31a3-4bba-91ae-baa7907125ae}, !- Layer 1
  {ac9ee266-6634-4e4f-9f0a-cca9c4722f66}, !- Layer 2
  {35da31a9-4a69-4c7d-b065-91dcecf2c5ca}; !- Layer 3

OS:StandardsInformation:Construction,
  {e03d121f-9fb0-4531-8651-1da48f31b571}, !- Handle
  {b5a8c4fb-a562-488b-ab24-d56c9684ab63}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {214713af-31a3-4bba-91ae-baa7907125ae}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ac9ee266-6634-4e4f-9f0a-cca9c4722f66}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {35da31a9-4a69-4c7d-b065-91dcecf2c5ca}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b76ffe30-506d-4514-81ab-dd10754ffe76}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {e7c382f5-f434-495f-bdae-b657ea74b134}, !- Layer 1
  {574057a5-800d-442a-84fb-e1517e3215ea}, !- Layer 2
  {9e8f90d1-aea7-486e-96d6-9e26f5699999}, !- Layer 3
  {c7a735b7-1694-4774-969f-750376442cfc}; !- Layer 4

OS:StandardsInformation:Construction,
  {cc41972a-dca9-4bfd-9950-dca1632ea89f}, !- Handle
  {b76ffe30-506d-4514-81ab-dd10754ffe76}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e7c382f5-f434-495f-bdae-b657ea74b134}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {574057a5-800d-442a-84fb-e1517e3215ea}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9e8f90d1-aea7-486e-96d6-9e26f5699999}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c7a735b7-1694-4774-969f-750376442cfc}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {cfb24ff6-13b8-45f9-8e59-9e32c58e81a0}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {24d33f67-4ada-4646-8df4-0715a666d4f2}, !- Layer 1
  {c0b0f15c-836d-40a1-aa09-2dd3ef5a02c3}, !- Layer 2
  {74220582-1aff-43b6-9d30-e5d89deae287}; !- Layer 3

OS:StandardsInformation:Construction,
  {951ce9a0-79ab-4ce0-9565-c919b0e97bef}, !- Handle
  {cfb24ff6-13b8-45f9-8e59-9e32c58e81a0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {24d33f67-4ada-4646-8df4-0715a666d4f2}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c0b0f15c-836d-40a1-aa09-2dd3ef5a02c3}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {74220582-1aff-43b6-9d30-e5d89deae287}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {61a86ede-9b66-492b-8735-81750f99056a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4f67d2b6-6f68-4abf-aa5d-d86c42514aff}, !- Floor Construction Name
  {c612c96a-f03a-4d75-9f30-36a8af292513}, !- Wall Construction Name
  {0002c242-6582-4454-8cd2-a321b254f729}; !- Roof Ceiling Construction Name

OS:Construction,
  {4f67d2b6-6f68-4abf-aa5d-d86c42514aff}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {73773e33-cd06-45c1-b615-8ac4dc285d17}, !- Layer 1
  {b2e08051-3fa2-4eb7-8700-3a00346376ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {986ff1f8-e6fd-4352-a31f-d0680265692e}, !- Handle
  {4f67d2b6-6f68-4abf-aa5d-d86c42514aff}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {73773e33-cd06-45c1-b615-8ac4dc285d17}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {b2e08051-3fa2-4eb7-8700-3a00346376ab}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c612c96a-f03a-4d75-9f30-36a8af292513}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2a6431b1-9d7c-45b0-b664-c9cce0c21511}, !- Layer 1
  {2a6431b1-9d7c-45b0-b664-c9cce0c21511}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ae78da6-e6d4-4514-80b7-e5960e3b1534}, !- Handle
  {c612c96a-f03a-4d75-9f30-36a8af292513}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2a6431b1-9d7c-45b0-b664-c9cce0c21511}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0002c242-6582-4454-8cd2-a321b254f729}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b2e08051-3fa2-4eb7-8700-3a00346376ab}, !- Layer 1
  {73773e33-cd06-45c1-b615-8ac4dc285d17}; !- Layer 2

OS:StandardsInformation:Construction,
  {3989f58f-4915-46b9-bb4e-20bc7c471fbc}, !- Handle
  {0002c242-6582-4454-8cd2-a321b254f729}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c6564273-71d2-40c8-a69e-61639ca9ab58}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2dd1a9b7-6cfa-4831-b1c6-cf664acf4476}, !- Floor Construction Name
  {6179d697-6f84-48c5-93f8-d89a47392242}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2dd1a9b7-6cfa-4831-b1c6-cf664acf4476}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {01f571bd-506a-4d45-a300-4c8b3adc6b58}, !- Layer 1
  {35da31a9-4a69-4c7d-b065-91dcecf2c5ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {97bb41b8-0d6e-41b0-b6a8-dd616463c8c9}, !- Handle
  {2dd1a9b7-6cfa-4831-b1c6-cf664acf4476}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dd2cd83f-edc8-49c5-b612-0953a5ad8f31}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {01f571bd-506a-4d45-a300-4c8b3adc6b58}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6179d697-6f84-48c5-93f8-d89a47392242}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0ae3ba3b-43ed-4b6a-99ad-138445c3fe55}; !- Layer 1

OS:StandardsInformation:Construction,
  {adc99c51-9cd0-4821-ab8c-a777ddcb85bf}, !- Handle
  {6179d697-6f84-48c5-93f8-d89a47392242}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0ae3ba3b-43ed-4b6a-99ad-138445c3fe55}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {0e893e03-1c93-4f9c-a265-d3b90f84bb7d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {07a18de9-9ddd-404b-86fa-a33bda176c97}, !- Fixed Window Construction Name
  {07a18de9-9ddd-404b-86fa-a33bda176c97}, !- Operable Window Construction Name
  {e87f34a7-30d2-4061-8024-284468e2fdf5}, !- Door Construction Name
  {07a18de9-9ddd-404b-86fa-a33bda176c97}, !- Glass Door Construction Name
  {73c8be27-75e8-4788-8092-511e96601487}, !- Overhead Door Construction Name
  {4c2b3714-756d-4a48-b913-b8f8c1b3a5ca}, !- Skylight Construction Name
  {c0709437-d6aa-4228-a6a9-7e8e992feb9e}, !- Tubular Daylight Dome Construction Name
  {c0709437-d6aa-4228-a6a9-7e8e992feb9e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {07a18de9-9ddd-404b-86fa-a33bda176c97}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {07c0249f-301a-4c2f-932f-f26173ae6eb6}, !- Layer 1
  {8dfde221-6007-49a8-8fa4-0eeb7e56129a}, !- Layer 2
  {04b233cd-e8c8-46c3-a575-934454c4adbc}; !- Layer 3

OS:StandardsInformation:Construction,
  {cca0a1f5-58bc-4b35-9f7c-cf29d99b10e1}, !- Handle
  {07a18de9-9ddd-404b-86fa-a33bda176c97}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {07c0249f-301a-4c2f-932f-f26173ae6eb6}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {8dfde221-6007-49a8-8fa4-0eeb7e56129a}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {04b233cd-e8c8-46c3-a575-934454c4adbc}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e87f34a7-30d2-4061-8024-284468e2fdf5}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {a0afbbfd-e521-4397-8c67-f2bb7d5ab866}, !- Layer 1
  {dd2cd83f-edc8-49c5-b612-0953a5ad8f31}; !- Layer 2

OS:StandardsInformation:Construction,
  {ded4b41e-24cd-44e5-b1ec-f2effe3764f0}, !- Handle
  {e87f34a7-30d2-4061-8024-284468e2fdf5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a0afbbfd-e521-4397-8c67-f2bb7d5ab866}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {73c8be27-75e8-4788-8092-511e96601487}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b7bb6fbb-1d46-48e8-8783-4f9f2e1ca1b6}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e5a6d03-b417-4017-a41f-06a821947762}, !- Handle
  {73c8be27-75e8-4788-8092-511e96601487}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {b7bb6fbb-1d46-48e8-8783-4f9f2e1ca1b6}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c2b3714-756d-4a48-b913-b8f8c1b3a5ca}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {39624725-cea6-4436-b276-ee2aadea4623}; !- Layer 1

OS:StandardsInformation:Construction,
  {ccd3b866-72a9-4258-b620-df44a71498fc}, !- Handle
  {4c2b3714-756d-4a48-b913-b8f8c1b3a5ca}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {39624725-cea6-4436-b276-ee2aadea4623}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {c0709437-d6aa-4228-a6a9-7e8e992feb9e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c17ed0e9-4e8e-4dd7-9550-dfc1d9a4259e}; !- Layer 1

OS:StandardsInformation:Construction,
  {96020649-fd61-407f-9ff5-fd5f24203f7d}, !- Handle
  {c0709437-d6aa-4228-a6a9-7e8e992feb9e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c17ed0e9-4e8e-4dd7-9550-dfc1d9a4259e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {513fbcdc-eaa0-4b25-9fcd-99f0ed2b5b8a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c0709437-d6aa-4228-a6a9-7e8e992feb9e}, !- Fixed Window Construction Name
  {c0709437-d6aa-4228-a6a9-7e8e992feb9e}, !- Operable Window Construction Name
  {d31da330-3d16-467c-b0e6-e203ad1e9115}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d31da330-3d16-467c-b0e6-e203ad1e9115}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cd03fefb-2544-4c1e-a04f-5bd2f2972f80}; !- Layer 1

OS:StandardsInformation:Construction,
  {aa20f0b3-fda1-4d86-965f-2df0d3f5abda}, !- Handle
  {d31da330-3d16-467c-b0e6-e203ad1e9115}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cd03fefb-2544-4c1e-a04f-5bd2f2972f80}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {66b2fa94-4141-46e8-ae71-eef2bab845b0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {cd03fefb-2544-4c1e-a04f-5bd2f2972f80}; !- Layer 1

OS:StandardsInformation:Construction,
  {baa4644d-9c55-4aa0-9449-89d212a9a0bf}, !- Handle
  {66b2fa94-4141-46e8-ae71-eef2bab845b0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Handle
  Always On Discrete,                     !- Name
  {4fc36087-01b4-4d4b-8e83-44c25fc93db6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4fc36087-01b4-4d4b-8e83-44c25fc93db6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dbc89ebc-91b2-4f39-953d-f386d9c51547}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Infiltration, !- Name
  {a582bbc4-be17-4251-876e-418b7364f458}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eec8f30c-1399-4b4a-b14d-e6df7cf1fd00}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Infiltration, !- Name
  {263942fa-adde-43c1-b000-3fd0f08982de}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd199e90-f67a-4f55-a068-5ec1bb3f9976}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Infiltration, !- Name
  {dd3113ba-27d1-4639-8e5c-feb26d67246b}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67cb221f-3a12-4c99-b23b-d7619991be17}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Infiltration, !- Name
  {6809b0cf-c186-4d67-b1e1-b562300505d4}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e1cb557-a987-431d-ba15-0175da067908}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Infiltration, !- Name
  {141ac8f2-b6c6-4ce3-bc2f-5e672b466ef1}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {158aa730-901a-4335-900f-b6bef169154c}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Infiltration, !- Name
  {f02886f1-25a4-4490-9af4-6915c2884469}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54232e8a-ebd6-4efa-97ac-e6e54cdbdd59}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Infiltration, !- Name
  {0ec390ce-543e-4477-bb4c-65c901f399fb}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48077992-2fb8-4899-aa17-f6a071656042}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Infiltration, !- Name
  {70c45ffc-8b86-4601-8251-cb8f4cf7b131}, !- Space or SpaceType Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {4c51fb31-167a-45e0-8014-2efd2d9e7705}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {0f00d19d-4848-43c6-8985-c5218c2841a2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {a0c174a5-6890-42d6-8b4e-edaf24708275}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0c174a5-6890-42d6-8b4e-edaf24708275}, !- Handle
  Schedule Day 11,                        !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {3e3e61c8-cddf-4741-8bf8-ca843132ef63}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {4b39291c-db65-4c66-9c00-ab031178fdb5}, !- Handle
  Parking Areas and Drives,               !- Name
  {3e3e61c8-cddf-4741-8bf8-ca843132ef63}, !- Exterior Lights Definition Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4859.99999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2c46d52b-2535-432e-8634-17569d53efc3}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {ed2b04fb-8bfe-4fe4-a799-66712f4065ef}, !- Handle
  Building Facades,                       !- Name
  {2c46d52b-2535-432e-8634-17569d53efc3}, !- Exterior Lights Definition Name
  {0f00d19d-4848-43c6-8985-c5218c2841a2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2236.06797749979,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {eda43c60-400a-466f-8ab3-2449f97f6ef6}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e3fd973d-4e91-45bb-a098-54ab52e63281}, !- Handle
  Main Entries,                           !- Name
  {eda43c60-400a-466f-8ab3-2449f97f6ef6}, !- Exterior Lights Definition Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c599958b-7589-4076-a60a-9c8e5157f6a9}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {995a5a5f-4461-4bad-9af6-a299c12bbf3f}, !- Handle
  Other Doors,                            !- Name
  {c599958b-7589-4076-a60a-9c8e5157f6a9}, !- Exterior Lights Definition Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.39999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f01da21f-1765-495a-9b45-4bbec320a11c}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {7282556c-3c31-4aed-9058-be2827d736d2}, !- Default Day Schedule Name
  {92c7c6b0-388c-448b-919a-28fa03839417}, !- Summer Design Day Schedule Name
  {11385a59-1f9b-4c79-8489-98adc03e3cc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7282556c-3c31-4aed-9058-be2827d736d2}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11385a59-1f9b-4c79-8489-98adc03e3cc0}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {92c7c6b0-388c-448b-919a-28fa03839417}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ea7119f7-e920-4679-9dc4-d5e42de8ca54}, !- Handle
  Schedule Rule 9,                        !- Name
  {f01da21f-1765-495a-9b45-4bbec320a11c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33347841-82c2-4097-aa9f-b8ff4b90f4c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33347841-82c2-4097-aa9f-b8ff4b90f4c0}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {bc80f590-afc7-4c2c-86c4-2d6e1ef3efee}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 WUC 0.03gpm at 140F, !- Name
  {074fb71c-b076-4a6d-97ec-bf86db492a5b}, !- Inlet Node Name
  {82e842ca-3086-4ddd-b2ae-007804f0a516}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a6b0696-7921-41b6-911e-4d9b6e3823d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a3a6e0e-f618-47f1-a2d2-21ba56f8c570}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.72001625937967e-006,                  !- Peak Flow Rate {m3/s}
  {6205d2fe-963b-4749-9027-8cb236eae8c9}, !- Target Temperature Schedule Name
  {2f79f6c8-a4f5-4f2e-85c0-6e142d6b2a69}, !- Sensible Fraction Schedule Name
  {a3b58c14-425d-4778-8153-7c7fb2fd8b01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f79f6c8-a4f5-4f2e-85c0-6e142d6b2a69}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {34d3a8a8-b164-4fe5-88c2-c7e99bac1b84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34d3a8a8-b164-4fe5-88c2-c7e99bac1b84}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3b58c14-425d-4778-8153-7c7fb2fd8b01}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  {1ff3d57b-4e31-4654-ac94-f0ba8693ef61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ff3d57b-4e31-4654-ac94-f0ba8693ef61}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {85d0ee05-2d2f-4d0d-8ca5-7ba98c5b9b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6205d2fe-963b-4749-9027-8cb236eae8c9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  {e3848bfb-5c0b-4c0d-a440-c625e16b3dd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3848bfb-5c0b-4c0d-a440-c625e16b3dd7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {8a6b0696-7921-41b6-911e-4d9b6e3823d5}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Service Water Use 0.03gpm at 140F, !- Name
  {0a3a6e0e-f618-47f1-a2d2-21ba56f8c570}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f01da21f-1765-495a-9b45-4bbec320a11c}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a3a553b0-38d9-4abd-8381-8896fe381e7b}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ceb30705-278b-47a8-9e34-7c0d31c40ce7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ffa46822-e847-41f0-84a1-8fc94b5e1c84}, !- Plant Side Inlet Node Name
  {2ffd303c-5fe9-4669-bf3b-73bb44cee26c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b434aae9-d9eb-442d-ae5e-91efe37cdadf}, !- Demand Side Inlet Node Name
  {6d08f889-88f8-41fd-9447-3389a9247f80}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f82ad555-0a00-4739-883f-a6cc839f57a9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cf7778ad-e710-48e0-b975-b25f00b0ab17}, !- Demand Mixer Name
  {970fa263-80c6-450e-a3fa-b49cdf2ca7a9}, !- Demand Splitter Name
  {88e7c903-d4bc-4ce5-b5da-75e4028dade5}, !- Supply Mixer Name
  {b2f670bb-f9ee-417a-ac0a-6e2987576b42}; !- Supply Splitter Name

OS:Node,
  {f6dc5fc7-bb48-499b-831b-0f69fe031f04}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {ffa46822-e847-41f0-84a1-8fc94b5e1c84}, !- Inlet Port
  {9023b983-5c5a-4b15-8c09-14d3fd103cd3}; !- Outlet Port

OS:Node,
  {ceb30705-278b-47a8-9e34-7c0d31c40ce7}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {a73de3b7-d669-49b9-b5e0-9c5424f1029d}, !- Inlet Port
  {2ffd303c-5fe9-4669-bf3b-73bb44cee26c}; !- Outlet Port

OS:Node,
  {03a76374-61d9-4b57-8ab4-d721093ccea3}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {67d9b014-d684-4b30-a0c1-401d89b017e4}, !- Inlet Port
  {9bcbd0f6-b574-4509-a0f0-5862abafa9c0}; !- Outlet Port

OS:Connector:Mixer,
  {88e7c903-d4bc-4ce5-b5da-75e4028dade5}, !- Handle
  Connector Mixer 1,                      !- Name
  {5b688c1d-511f-48c1-a022-f92f8ed57f22}, !- Outlet Branch Name
  {94c89658-ba8d-4df3-b665-ce1378d58682}, !- Inlet Branch Name 1
  {22406d66-26fe-469a-8fa7-e5669b32d4ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b2f670bb-f9ee-417a-ac0a-6e2987576b42}, !- Handle
  Connector Splitter 1,                   !- Name
  {ea6fc0d6-91d4-4e68-9a35-926ebab999da}, !- Inlet Branch Name
  {67d9b014-d684-4b30-a0c1-401d89b017e4}, !- Outlet Branch Name 1
  {5d0a2001-7d70-43a6-86cc-fd7ab0d2d8b0}; !- Outlet Branch Name 2

OS:Connection,
  {ffa46822-e847-41f0-84a1-8fc94b5e1c84}, !- Handle
  {1b7676d3-d57a-4fa8-aedd-08fa84413a92}, !- Name
  {a3a553b0-38d9-4abd-8381-8896fe381e7b}, !- Source Object
  14,                                     !- Outlet Port
  {f6dc5fc7-bb48-499b-831b-0f69fe031f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d9b014-d684-4b30-a0c1-401d89b017e4}, !- Handle
  {b95110b9-619a-4a7d-96c0-490860001c62}, !- Name
  {b2f670bb-f9ee-417a-ac0a-6e2987576b42}, !- Source Object
  3,                                      !- Outlet Port
  {03a76374-61d9-4b57-8ab4-d721093ccea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ffd303c-5fe9-4669-bf3b-73bb44cee26c}, !- Handle
  {2b772c3f-e756-4ee3-ac19-6a3fc80d30a9}, !- Name
  {ceb30705-278b-47a8-9e34-7c0d31c40ce7}, !- Source Object
  3,                                      !- Outlet Port
  {a3a553b0-38d9-4abd-8381-8896fe381e7b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e2103f77-6cb3-48c6-ad8b-74788633d936}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {b434aae9-d9eb-442d-ae5e-91efe37cdadf}, !- Inlet Port
  {ee9fc1f9-6dac-45d8-8274-69628d5db192}; !- Outlet Port

OS:Node,
  {47034614-42d4-4b20-899d-0b94ebb542f5}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {f907dcb8-71b8-481f-b0d7-62f3791831af}, !- Inlet Port
  {6d08f889-88f8-41fd-9447-3389a9247f80}; !- Outlet Port

OS:Node,
  {0322612e-d297-46d7-80b4-0ffb960f5cb4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {99ebf131-7a63-4d15-9241-897ee00c1a1a}, !- Inlet Port
  {e605bf97-0d55-4b56-919c-e68969a41c8c}; !- Outlet Port

OS:Connector:Mixer,
  {cf7778ad-e710-48e0-b975-b25f00b0ab17}, !- Handle
  Connector Mixer 2,                      !- Name
  {70021276-51f3-451c-b8ec-bf9caded8226}, !- Outlet Branch Name
  {e54e05e0-b22f-4ec7-a2d4-fb825b747121}, !- Inlet Branch Name 1
  {4f5a43ff-4190-465b-87da-a94214ef60cf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {970fa263-80c6-450e-a3fa-b49cdf2ca7a9}, !- Handle
  Connector Splitter 2,                   !- Name
  {7b857166-b2e6-4c7d-8ed0-a0e0063d51ff}, !- Inlet Branch Name
  {99ebf131-7a63-4d15-9241-897ee00c1a1a}, !- Outlet Branch Name 1
  {db72b6b6-e809-4cc1-bb2f-e48cb5f9614d}; !- Outlet Branch Name 2

OS:Connection,
  {b434aae9-d9eb-442d-ae5e-91efe37cdadf}, !- Handle
  {addc0f6a-5e1c-40a0-8af8-00cf2d386fd8}, !- Name
  {a3a553b0-38d9-4abd-8381-8896fe381e7b}, !- Source Object
  17,                                     !- Outlet Port
  {e2103f77-6cb3-48c6-ad8b-74788633d936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ebf131-7a63-4d15-9241-897ee00c1a1a}, !- Handle
  {5e8ee959-95bb-4638-97ec-db70a5c8ea5c}, !- Name
  {970fa263-80c6-450e-a3fa-b49cdf2ca7a9}, !- Source Object
  3,                                      !- Outlet Port
  {0322612e-d297-46d7-80b4-0ffb960f5cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d08f889-88f8-41fd-9447-3389a9247f80}, !- Handle
  {ebd6af1f-5125-4c52-8a96-5105b1675f3f}, !- Name
  {47034614-42d4-4b20-899d-0b94ebb542f5}, !- Source Object
  3,                                      !- Outlet Port
  {a3a553b0-38d9-4abd-8381-8896fe381e7b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {141857e3-f6a2-4c53-ac18-f5b5fd554f5f}, !- Handle
  {a3a553b0-38d9-4abd-8381-8896fe381e7b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f82ad555-0a00-4739-883f-a6cc839f57a9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6dbcf7eb-00d1-4bfb-9d38-7e8b365e5a8b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0fbd156a-9e9e-41fd-9c0a-02cfa708578b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6dbcf7eb-00d1-4bfb-9d38-7e8b365e5a8b}, !- Schedule Type Limits Name
  {5c7db506-d9b5-40de-8645-cf516bb33126}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c7db506-d9b5-40de-8645-cf516bb33126}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6dbcf7eb-00d1-4bfb-9d38-7e8b365e5a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d84ab736-8ef0-4496-bae1-b369660c4f35}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0fbd156a-9e9e-41fd-9c0a-02cfa708578b}, !- Schedule Name
  {ceb30705-278b-47a8-9e34-7c0d31c40ce7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {de913540-6b9d-4a2e-be18-26c24efd62d0}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {9023b983-5c5a-4b15-8c09-14d3fd103cd3}, !- Inlet Node Name
  {c33004eb-bb13-4b60-a38e-bb0449ce94dc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a3d31312-fba3-4dd9-ad21-a647406d209f}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {c33004eb-bb13-4b60-a38e-bb0449ce94dc}, !- Inlet Port
  {ea6fc0d6-91d4-4e68-9a35-926ebab999da}; !- Outlet Port

OS:Connection,
  {9023b983-5c5a-4b15-8c09-14d3fd103cd3}, !- Handle
  {189bd60b-7c2c-4aa3-afd4-e04a6dfe2b94}, !- Name
  {f6dc5fc7-bb48-499b-831b-0f69fe031f04}, !- Source Object
  3,                                      !- Outlet Port
  {de913540-6b9d-4a2e-be18-26c24efd62d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33004eb-bb13-4b60-a38e-bb0449ce94dc}, !- Handle
  {d84ea399-925b-4940-a6fd-f51d6495ce70}, !- Name
  {de913540-6b9d-4a2e-be18-26c24efd62d0}, !- Source Object
  3,                                      !- Outlet Port
  {a3d31312-fba3-4dd9-ad21-a647406d209f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6fc0d6-91d4-4e68-9a35-926ebab999da}, !- Handle
  {1672e8db-51c2-49da-831e-ffd5e8a8fa92}, !- Name
  {a3d31312-fba3-4dd9-ad21-a647406d209f}, !- Source Object
  3,                                      !- Outlet Port
  {b2f670bb-f9ee-417a-ac0a-6e2987576b42}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {dc211594-0cb9-45ec-a64d-95c9783cb443}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ca50e2cb-4380-4378-955d-a4fc3f61659e}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {0fbd156a-9e9e-41fd-9c0a-02cfa708578b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  503.366341855362,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6d51afd9-0a4f-4c97-8479-9a180cc3623a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.235090927682293,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.235090927682293,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9bcbd0f6-b574-4509-a0f0-5862abafa9c0}, !- Use Side Inlet Node Name
  {e39d0994-9ede-4f0d-9e93-587036fda188}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6d51afd9-0a4f-4c97-8479-9a180cc3623a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {dc211594-0cb9-45ec-a64d-95c9783cb443}, !- Schedule Type Limits Name
  {eb1f6515-1b86-4cdb-afe0-623826f41656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb1f6515-1b86-4cdb-afe0-623826f41656}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {dc211594-0cb9-45ec-a64d-95c9783cb443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {b9676441-c143-4acd-b11c-bcff75e4a0b8}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {e39d0994-9ede-4f0d-9e93-587036fda188}, !- Inlet Port
  {94c89658-ba8d-4df3-b665-ce1378d58682}; !- Outlet Port

OS:Connection,
  {9bcbd0f6-b574-4509-a0f0-5862abafa9c0}, !- Handle
  {64809bd6-3ef4-46bf-8709-c105591d4efa}, !- Name
  {03a76374-61d9-4b57-8ab4-d721093ccea3}, !- Source Object
  3,                                      !- Outlet Port
  {ca50e2cb-4380-4378-955d-a4fc3f61659e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e39d0994-9ede-4f0d-9e93-587036fda188}, !- Handle
  {936120a2-2ffe-41f5-9008-2290c1675cbb}, !- Name
  {ca50e2cb-4380-4378-955d-a4fc3f61659e}, !- Source Object
  32,                                     !- Outlet Port
  {b9676441-c143-4acd-b11c-bcff75e4a0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c89658-ba8d-4df3-b665-ce1378d58682}, !- Handle
  {82d471dc-c298-49b9-a846-3cfc798304b2}, !- Name
  {b9676441-c143-4acd-b11c-bcff75e4a0b8}, !- Source Object
  3,                                      !- Outlet Port
  {88e7c903-d4bc-4ce5-b5da-75e4028dade5}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {24a2cf1a-b524-4fd1-9db2-bb45f24797c4}, !- Handle
  {ca50e2cb-4380-4378-955d-a4fc3f61659e}; !- Object Name

OS:Schedule:Ruleset,
  {a7bb1065-d52e-41e1-a724-3ba863af5609}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  {fd1ba3c7-efb7-4ee7-baf4-2d92c1a9b435}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd1ba3c7-efb7-4ee7-baf4-2d92c1a9b435}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {96619bfe-f9b6-4b69-97ba-62a106e7861d}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  {f83c6a0c-4652-45e6-a280-4007279a07cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83c6a0c-4652-45e6-a280-4007279a07cb}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c78112ae-554f-4232-b83b-151b711ed555}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5030a609-c790-4685-acc5-ad6f8e480b5e}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {5991b143-d7fa-40ba-9d89-20040aa95677}, !- Layer 1
  {c78112ae-554f-4232-b83b-151b711ed555}; !- Layer 2

OS:Material,
  {5991b143-d7fa-40ba-9d89-20040aa95677}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {ca523ce8-616d-4b67-a525-ef1c1b535acd}, !- Handle
  Office Shared Service Water Loop Pipe 109.54451150103307ft, !- Name
  {5030a609-c790-4685-acc5-ad6f8e480b5e}, !- Construction
  {ee9fc1f9-6dac-45d8-8274-69628d5db192}, !- Fluid Inlet Node
  {cf7e6979-b97f-4786-b40e-467f77510444}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a7bb1065-d52e-41e1-a724-3ba863af5609}, !- Ambient Temperature Schedule
  {96619bfe-f9b6-4b69-97ba-62a106e7861d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  33.3891671055149;                       !- Pipe Length {m}

OS:Node,
  {644e2ae8-5d7c-4760-b910-bfe298f8f8a4}, !- Handle
  Office Shared Service Water Loop Pipe 109.54451150103307ft Outlet Water Node, !- Name
  {cf7e6979-b97f-4786-b40e-467f77510444}, !- Inlet Port
  {7b857166-b2e6-4c7d-8ed0-a0e0063d51ff}; !- Outlet Port

OS:Connection,
  {ee9fc1f9-6dac-45d8-8274-69628d5db192}, !- Handle
  {f305e691-6630-49ea-9b10-d946604183bf}, !- Name
  {e2103f77-6cb3-48c6-ad8b-74788633d936}, !- Source Object
  3,                                      !- Outlet Port
  {ca523ce8-616d-4b67-a525-ef1c1b535acd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7e6979-b97f-4786-b40e-467f77510444}, !- Handle
  {ae6b1ffd-3f04-4bb5-a385-4cbbc76806ac}, !- Name
  {ca523ce8-616d-4b67-a525-ef1c1b535acd}, !- Source Object
  4,                                      !- Outlet Port
  {644e2ae8-5d7c-4760-b910-bfe298f8f8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b857166-b2e6-4c7d-8ed0-a0e0063d51ff}, !- Handle
  {5fa5d915-279c-47c8-bc38-460552a7998c}, !- Name
  {644e2ae8-5d7c-4760-b910-bfe298f8f8a4}, !- Source Object
  3,                                      !- Outlet Port
  {970fa263-80c6-450e-a3fa-b49cdf2ca7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4907118c-332b-416f-8cdb-b9217c60b016}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d30b3070-6f88-44a0-ad82-e000fdde61e8}, !- Inlet Node Name
  {4026b04a-3fd1-49df-8f50-2365d9f18a3c}; !- Outlet Node Name

OS:Node,
  {7dbe5a98-f4dc-49a6-93a5-6979a1b956df}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5d0a2001-7d70-43a6-86cc-fd7ab0d2d8b0}, !- Inlet Port
  {d30b3070-6f88-44a0-ad82-e000fdde61e8}; !- Outlet Port

OS:Connection,
  {5d0a2001-7d70-43a6-86cc-fd7ab0d2d8b0}, !- Handle
  {c5ed3338-5886-42f0-a67a-606256584e48}, !- Name
  {b2f670bb-f9ee-417a-ac0a-6e2987576b42}, !- Source Object
  4,                                      !- Outlet Port
  {7dbe5a98-f4dc-49a6-93a5-6979a1b956df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04ce31d7-aecf-47a5-acea-3663a291c516}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4026b04a-3fd1-49df-8f50-2365d9f18a3c}, !- Inlet Port
  {22406d66-26fe-469a-8fa7-e5669b32d4ce}; !- Outlet Port

OS:Connection,
  {d30b3070-6f88-44a0-ad82-e000fdde61e8}, !- Handle
  {3cb7933b-fad3-4157-b70c-f38c6cfcd051}, !- Name
  {7dbe5a98-f4dc-49a6-93a5-6979a1b956df}, !- Source Object
  3,                                      !- Outlet Port
  {4907118c-332b-416f-8cdb-b9217c60b016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4026b04a-3fd1-49df-8f50-2365d9f18a3c}, !- Handle
  {c0ff4521-1794-410f-8df2-d325e8dfc4cc}, !- Name
  {4907118c-332b-416f-8cdb-b9217c60b016}, !- Source Object
  3,                                      !- Outlet Port
  {04ce31d7-aecf-47a5-acea-3663a291c516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22406d66-26fe-469a-8fa7-e5669b32d4ce}, !- Handle
  {c8863198-2d8c-4a6e-8c1e-e8409bd601a3}, !- Name
  {04ce31d7-aecf-47a5-acea-3663a291c516}, !- Source Object
  3,                                      !- Outlet Port
  {88e7c903-d4bc-4ce5-b5da-75e4028dade5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f3111c8-53c7-4a74-b361-3fad0b3e1212}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e605bf97-0d55-4b56-919c-e68969a41c8c}, !- Inlet Node Name
  {83fde304-b8b6-4a6a-b2ae-f702381e801b}; !- Outlet Node Name

OS:Node,
  {99323d33-88ab-4b49-8ded-ba115a7a90f0}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {83fde304-b8b6-4a6a-b2ae-f702381e801b}, !- Inlet Port
  {e54e05e0-b22f-4ec7-a2d4-fb825b747121}; !- Outlet Port

OS:Connection,
  {e605bf97-0d55-4b56-919c-e68969a41c8c}, !- Handle
  {946c0911-50ce-4ef8-9aa6-7df87c13bc5e}, !- Name
  {0322612e-d297-46d7-80b4-0ffb960f5cb4}, !- Source Object
  3,                                      !- Outlet Port
  {5f3111c8-53c7-4a74-b361-3fad0b3e1212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fde304-b8b6-4a6a-b2ae-f702381e801b}, !- Handle
  {096c5dbc-0fb4-46f4-bd27-51bf1fb5f425}, !- Name
  {5f3111c8-53c7-4a74-b361-3fad0b3e1212}, !- Source Object
  3,                                      !- Outlet Port
  {99323d33-88ab-4b49-8ded-ba115a7a90f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54e05e0-b22f-4ec7-a2d4-fb825b747121}, !- Handle
  {40f1f7cd-1472-4cad-a96c-4447c0ba2e44}, !- Name
  {99323d33-88ab-4b49-8ded-ba115a7a90f0}, !- Source Object
  3,                                      !- Outlet Port
  {cf7778ad-e710-48e0-b975-b25f00b0ab17}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09860d0a-8c12-4a48-ab94-64565f6704e6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {91d1db81-18fd-43d9-9396-3f39f378b846}, !- Inlet Node Name
  {a73de3b7-d669-49b9-b5e0-9c5424f1029d}; !- Outlet Node Name

OS:Node,
  {a5719dcd-b3fb-4495-872f-9f88841c93be}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5b688c1d-511f-48c1-a022-f92f8ed57f22}, !- Inlet Port
  {91d1db81-18fd-43d9-9396-3f39f378b846}; !- Outlet Port

OS:Connection,
  {5b688c1d-511f-48c1-a022-f92f8ed57f22}, !- Handle
  {7f21580e-064d-4b07-a25a-535459eba5a7}, !- Name
  {88e7c903-d4bc-4ce5-b5da-75e4028dade5}, !- Source Object
  2,                                      !- Outlet Port
  {a5719dcd-b3fb-4495-872f-9f88841c93be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d1db81-18fd-43d9-9396-3f39f378b846}, !- Handle
  {5dd5aa6b-3d0f-4652-bcde-5cd68e9acdb9}, !- Name
  {a5719dcd-b3fb-4495-872f-9f88841c93be}, !- Source Object
  3,                                      !- Outlet Port
  {09860d0a-8c12-4a48-ab94-64565f6704e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73de3b7-d669-49b9-b5e0-9c5424f1029d}, !- Handle
  {da82d170-0e17-4f0f-9dc0-6c1f757b58f2}, !- Name
  {09860d0a-8c12-4a48-ab94-64565f6704e6}, !- Source Object
  3,                                      !- Outlet Port
  {ceb30705-278b-47a8-9e34-7c0d31c40ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe79582c-d9b5-4023-a2ed-eb5db59b2450}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b971621a-add7-4181-b849-e0c0358f9b02}, !- Inlet Node Name
  {f907dcb8-71b8-481f-b0d7-62f3791831af}; !- Outlet Node Name

OS:Node,
  {4eb25d2d-daab-4eac-892a-d66c7b0881ef}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {70021276-51f3-451c-b8ec-bf9caded8226}, !- Inlet Port
  {b971621a-add7-4181-b849-e0c0358f9b02}; !- Outlet Port

OS:Connection,
  {70021276-51f3-451c-b8ec-bf9caded8226}, !- Handle
  {6a68c8c3-dd6c-41c8-a886-9f07dacfa831}, !- Name
  {cf7778ad-e710-48e0-b975-b25f00b0ab17}, !- Source Object
  2,                                      !- Outlet Port
  {4eb25d2d-daab-4eac-892a-d66c7b0881ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b971621a-add7-4181-b849-e0c0358f9b02}, !- Handle
  {70838f96-47b0-4681-9210-ef30691ee286}, !- Name
  {4eb25d2d-daab-4eac-892a-d66c7b0881ef}, !- Source Object
  3,                                      !- Outlet Port
  {fe79582c-d9b5-4023-a2ed-eb5db59b2450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f907dcb8-71b8-481f-b0d7-62f3791831af}, !- Handle
  {20e35e10-f9ef-4be6-9bc4-40ac4165130d}, !- Name
  {fe79582c-d9b5-4023-a2ed-eb5db59b2450}, !- Source Object
  3,                                      !- Outlet Port
  {47034614-42d4-4b20-899d-0b94ebb542f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {477d2280-4f49-4529-b0d5-75350630ca88}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {db72b6b6-e809-4cc1-bb2f-e48cb5f9614d}, !- Inlet Port
  {074fb71c-b076-4a6d-97ec-bf86db492a5b}; !- Outlet Port

OS:Connection,
  {db72b6b6-e809-4cc1-bb2f-e48cb5f9614d}, !- Handle
  {31a0fd36-c14a-48c0-9c4f-f871e5f2a27c}, !- Name
  {970fa263-80c6-450e-a3fa-b49cdf2ca7a9}, !- Source Object
  4,                                      !- Outlet Port
  {477d2280-4f49-4529-b0d5-75350630ca88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b717284-d979-467e-82be-26a0717ae34e}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {82e842ca-3086-4ddd-b2ae-007804f0a516}, !- Inlet Port
  {4f5a43ff-4190-465b-87da-a94214ef60cf}; !- Outlet Port

OS:Connection,
  {074fb71c-b076-4a6d-97ec-bf86db492a5b}, !- Handle
  {9d54cbfb-050d-467f-bf2d-7eb8fb64dbea}, !- Name
  {477d2280-4f49-4529-b0d5-75350630ca88}, !- Source Object
  3,                                      !- Outlet Port
  {bc80f590-afc7-4c2c-86c4-2d6e1ef3efee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e842ca-3086-4ddd-b2ae-007804f0a516}, !- Handle
  {5585e6b4-62ab-4612-b06f-40fb0a7a9366}, !- Name
  {bc80f590-afc7-4c2c-86c4-2d6e1ef3efee}, !- Source Object
  3,                                      !- Outlet Port
  {8b717284-d979-467e-82be-26a0717ae34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5a43ff-4190-465b-87da-a94214ef60cf}, !- Handle
  {308b68b6-2912-4650-bb97-438ed8dc143b}, !- Name
  {8b717284-d979-467e-82be-26a0717ae34e}, !- Source Object
  3,                                      !- Outlet Port
  {cf7778ad-e710-48e0-b975-b25f00b0ab17}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {20f0b1b3-c6f8-47cb-b8aa-88ece19c73b4}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  {35aed084-0f3a-414f-a422-dca607deb33e}, !- Default Day Schedule Name
  {866156e3-8efe-4abd-b4d0-39ced6918b05}, !- Summer Design Day Schedule Name
  {74abff38-7a03-40ef-82df-e93fd5077e51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35aed084-0f3a-414f-a422-dca607deb33e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {866156e3-8efe-4abd-b4d0-39ced6918b05}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {eca7274d-bcb9-47a6-8eb7-e2747c03f1b0}, !- Handle
  Schedule Rule 10,                       !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a640a0a2-fa29-4c14-a15c-59012748599a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a640a0a2-fa29-4c14-a15c-59012748599a}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {74abff38-7a03-40ef-82df-e93fd5077e51}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b364e0a-9e30-43c9-90c5-09967ba76489}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  {92bc3dce-e674-4a52-9d5e-3c2b24ab0de2}, !- Default Day Schedule Name
  {55c70c6d-6864-46dd-8bb7-5ffb66cffcc0}, !- Summer Design Day Schedule Name
  {a19c91da-625b-4882-bff3-650dfde779b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92bc3dce-e674-4a52-9d5e-3c2b24ab0de2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {55c70c6d-6864-46dd-8bb7-5ffb66cffcc0}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {2b252e02-fd8d-442b-856f-a980cea44d8b}, !- Handle
  Schedule Rule 11,                       !- Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {822f1613-5fc4-4d71-90df-70d18d141402}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {822f1613-5fc4-4d71-90df-70d18d141402}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a19c91da-625b-4882-bff3-650dfde779b2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {04fc93f3-9451-46e3-bd79-6bf470e92ce6}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 1, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cd602a0-b31f-4deb-a85f-f4c08f0fc2f2}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 2, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04c4c6fb-a5b2-405a-86ca-3d7c735a4073}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 3, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acb20ea6-3260-4631-bd0a-063083565067}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 4, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8d5c97f-6fb8-4fc1-848b-625e602a7688}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 5, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92e730fe-4757-4aa0-a8bb-f40e2780bd5c}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 6, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd2934fc-1d96-45f7-9da2-4eba87acb1fa}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 7, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd57397-05ab-4dda-8af6-52d1c0841163}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 8, !- Name
  {21c7e5f4-85e9-41f9-93ef-fa970ffed214}, !- Heating Setpoint Temperature Schedule Name
  {7b364e0a-9e30-43c9-90c5-09967ba76489}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c83a3203-53db-4000-b575-fcbc1607a7b8}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9cbd8d9d-2eef-4660-b93f-458807777a69}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7e06c156-c23c-47af-81ac-ee8aa1ffb8c7}, !- Plant Side Inlet Node Name
  {22120196-18dd-4385-ac5c-3cc37f2c7798}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bf8e17cc-c68c-43f9-a3e9-c2f93023d268}, !- Demand Side Inlet Node Name
  {f7e77274-479d-40e3-8307-4ba3d8e401a1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {90fa687e-213f-49d3-b2e9-b205eaaa69de}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {055cde3a-053e-4ffc-b843-5ccc54d761b4}, !- Demand Mixer Name
  {03bc0e77-7702-42a1-ab2e-add3c1ecd04a}, !- Demand Splitter Name
  {9857701e-d24d-4429-bb98-6aceef5d5527}, !- Supply Mixer Name
  {53c1c64b-fc03-4438-9f43-21350953b8c7}; !- Supply Splitter Name

OS:Node,
  {85eb7f8a-5d4b-41d4-b339-c53283c5047a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {7e06c156-c23c-47af-81ac-ee8aa1ffb8c7}, !- Inlet Port
  {ab4059d4-19b9-420e-bd76-d4ba1d853810}; !- Outlet Port

OS:Node,
  {9cbd8d9d-2eef-4660-b93f-458807777a69}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {52b813f0-b150-4c78-adb0-9ecdaacd86ca}, !- Inlet Port
  {22120196-18dd-4385-ac5c-3cc37f2c7798}; !- Outlet Port

OS:Node,
  {3bc14f4a-e441-42b9-9eb3-413d67e00863}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {ee1df464-1e29-4f41-9bc6-0e7ff3f238cc}, !- Inlet Port
  {6bcf5f7b-02bf-4e1a-b493-03cc2ab7a144}; !- Outlet Port

OS:Connector:Mixer,
  {9857701e-d24d-4429-bb98-6aceef5d5527}, !- Handle
  Connector Mixer 3,                      !- Name
  {bb129295-5674-4b25-9396-fed2f3e1fe3a}, !- Outlet Branch Name
  {d28fb809-a4b4-4c94-a7d8-13323465fa7e}, !- Inlet Branch Name 1
  {690ec179-7816-42bb-8554-294b55f324cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {53c1c64b-fc03-4438-9f43-21350953b8c7}, !- Handle
  Connector Splitter 3,                   !- Name
  {99e794bb-41c2-449b-8219-ef1dcf7f5dd5}, !- Inlet Branch Name
  {ee1df464-1e29-4f41-9bc6-0e7ff3f238cc}, !- Outlet Branch Name 1
  {78540e1d-ae4e-40ce-9a41-f60acb185491}; !- Outlet Branch Name 2

OS:Connection,
  {7e06c156-c23c-47af-81ac-ee8aa1ffb8c7}, !- Handle
  {43499f3f-cc61-49a5-a219-1582f501a05b}, !- Name
  {c83a3203-53db-4000-b575-fcbc1607a7b8}, !- Source Object
  14,                                     !- Outlet Port
  {85eb7f8a-5d4b-41d4-b339-c53283c5047a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1df464-1e29-4f41-9bc6-0e7ff3f238cc}, !- Handle
  {40ea1de3-ef5d-47f9-931c-4ad278247dbb}, !- Name
  {53c1c64b-fc03-4438-9f43-21350953b8c7}, !- Source Object
  3,                                      !- Outlet Port
  {3bc14f4a-e441-42b9-9eb3-413d67e00863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22120196-18dd-4385-ac5c-3cc37f2c7798}, !- Handle
  {290d2eda-8d87-40a5-a2e6-f8466baa4555}, !- Name
  {9cbd8d9d-2eef-4660-b93f-458807777a69}, !- Source Object
  3,                                      !- Outlet Port
  {c83a3203-53db-4000-b575-fcbc1607a7b8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2995807f-3bf2-4c08-b7e8-05e31780a49d}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {bf8e17cc-c68c-43f9-a3e9-c2f93023d268}, !- Inlet Port
  {1e6163aa-6744-4deb-89e1-341933a1598f}; !- Outlet Port

OS:Node,
  {d8cc553f-fb0e-4eab-8ab7-30732edcf964}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {371826b4-7b53-408d-9069-dffab9604186}, !- Inlet Port
  {f7e77274-479d-40e3-8307-4ba3d8e401a1}; !- Outlet Port

OS:Node,
  {e756f28d-228d-489b-a738-4e73401bea0a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {03f4d7ff-b898-4325-9d76-a493f3c2ce12}, !- Inlet Port
  {c13c855f-91e2-4b56-ac6d-a593670fb254}; !- Outlet Port

OS:Connector:Mixer,
  {055cde3a-053e-4ffc-b843-5ccc54d761b4}, !- Handle
  Connector Mixer 4,                      !- Name
  {130143e3-79a7-426f-a6dc-743cd462c119}, !- Outlet Branch Name
  {303a71c1-3340-41c0-89a1-945f6fa5affe}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {03bc0e77-7702-42a1-ab2e-add3c1ecd04a}, !- Handle
  Connector Splitter 4,                   !- Name
  {3de8a161-13e9-47d4-912c-d89221dfe939}, !- Inlet Branch Name
  {03f4d7ff-b898-4325-9d76-a493f3c2ce12}; !- Outlet Branch Name 1

OS:Connection,
  {bf8e17cc-c68c-43f9-a3e9-c2f93023d268}, !- Handle
  {ebd91e69-0dc0-4f34-b17f-ef299ff5e3b4}, !- Name
  {c83a3203-53db-4000-b575-fcbc1607a7b8}, !- Source Object
  17,                                     !- Outlet Port
  {2995807f-3bf2-4c08-b7e8-05e31780a49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f4d7ff-b898-4325-9d76-a493f3c2ce12}, !- Handle
  {946ae5a0-d7f6-41df-abaa-2ed0d0bf654f}, !- Name
  {03bc0e77-7702-42a1-ab2e-add3c1ecd04a}, !- Source Object
  3,                                      !- Outlet Port
  {e756f28d-228d-489b-a738-4e73401bea0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e77274-479d-40e3-8307-4ba3d8e401a1}, !- Handle
  {c230473a-2b3a-4120-b87c-a44f9a278046}, !- Name
  {d8cc553f-fb0e-4eab-8ab7-30732edcf964}, !- Source Object
  3,                                      !- Outlet Port
  {c83a3203-53db-4000-b575-fcbc1607a7b8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c9f4ce2d-9219-41e1-9faa-5c6f46312e94}, !- Handle
  {c83a3203-53db-4000-b575-fcbc1607a7b8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {90fa687e-213f-49d3-b2e9-b205eaaa69de}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {97063cd9-262b-4b70-865a-b63b54cb6d94}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  {1a36196b-77ca-4aa8-9df9-55625432948a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a36196b-77ca-4aa8-9df9-55625432948a}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {2e6b0232-7af5-4ef6-80cc-656862c28073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {67ce6271-7233-42a8-8eab-caa33cfcf922}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {97063cd9-262b-4b70-865a-b63b54cb6d94}, !- Schedule Name
  {9cbd8d9d-2eef-4660-b93f-458807777a69}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fcb01cc8-263f-4e94-9267-bba10c8e42c4}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {ab4059d4-19b9-420e-bd76-d4ba1d853810}, !- Inlet Node Name
  {0711b408-0b86-4ddd-9552-8fb154cfbef5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1dde5b95-0cbf-4a78-979d-d62a841e1dcc}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {0711b408-0b86-4ddd-9552-8fb154cfbef5}, !- Inlet Port
  {99e794bb-41c2-449b-8219-ef1dcf7f5dd5}; !- Outlet Port

OS:Connection,
  {ab4059d4-19b9-420e-bd76-d4ba1d853810}, !- Handle
  {fd071e66-c9a7-421c-ba74-6805e2e20701}, !- Name
  {85eb7f8a-5d4b-41d4-b339-c53283c5047a}, !- Source Object
  3,                                      !- Outlet Port
  {fcb01cc8-263f-4e94-9267-bba10c8e42c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0711b408-0b86-4ddd-9552-8fb154cfbef5}, !- Handle
  {7eb8d409-6da5-4cf6-8747-8a9d5f3d8e07}, !- Name
  {fcb01cc8-263f-4e94-9267-bba10c8e42c4}, !- Source Object
  3,                                      !- Outlet Port
  {1dde5b95-0cbf-4a78-979d-d62a841e1dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e794bb-41c2-449b-8219-ef1dcf7f5dd5}, !- Handle
  {9ce7b1e2-0cd8-4a7b-94ac-ff6074acc057}, !- Name
  {1dde5b95-0cbf-4a78-979d-d62a841e1dcc}, !- Source Object
  3,                                      !- Outlet Port
  {53c1c64b-fc03-4438-9f43-21350953b8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {f9645199-6b0d-473b-ac6a-9580b8067012}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6bcf5f7b-02bf-4e1a-b493-03cc2ab7a144}, !- Boiler Water Inlet Node Name
  {a45bce91-0b20-48b5-86b9-2e3a99738edb}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {192043ca-236e-4991-a7d1-f8389d51c2f4}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {a45bce91-0b20-48b5-86b9-2e3a99738edb}, !- Inlet Port
  {d28fb809-a4b4-4c94-a7d8-13323465fa7e}; !- Outlet Port

OS:Connection,
  {6bcf5f7b-02bf-4e1a-b493-03cc2ab7a144}, !- Handle
  {ff35a6b6-2d03-44f4-b17b-168c35182455}, !- Name
  {3bc14f4a-e441-42b9-9eb3-413d67e00863}, !- Source Object
  3,                                      !- Outlet Port
  {f9645199-6b0d-473b-ac6a-9580b8067012}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a45bce91-0b20-48b5-86b9-2e3a99738edb}, !- Handle
  {170a9d22-7a4d-4eff-85a7-a3f1b63ed2ac}, !- Name
  {f9645199-6b0d-473b-ac6a-9580b8067012}, !- Source Object
  13,                                     !- Outlet Port
  {192043ca-236e-4991-a7d1-f8389d51c2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28fb809-a4b4-4c94-a7d8-13323465fa7e}, !- Handle
  {d6f94ff9-4ade-4f49-bfd2-bf2d728e8b54}, !- Name
  {192043ca-236e-4991-a7d1-f8389d51c2f4}, !- Source Object
  3,                                      !- Outlet Port
  {9857701e-d24d-4429-bb98-6aceef5d5527}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86e82c68-3612-4d9c-ab06-b009b073e1a6}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a334ac60-e3c9-45bc-9b76-21d11dc1f25d}, !- Inlet Node Name
  {9c6655a5-6e6f-491a-be4d-e2ba644650e0}; !- Outlet Node Name

OS:Node,
  {48f13066-dbeb-4be1-806e-2540eebf50c9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {78540e1d-ae4e-40ce-9a41-f60acb185491}, !- Inlet Port
  {a334ac60-e3c9-45bc-9b76-21d11dc1f25d}; !- Outlet Port

OS:Connection,
  {78540e1d-ae4e-40ce-9a41-f60acb185491}, !- Handle
  {ae09186a-4cec-4486-8f04-1628de475bf6}, !- Name
  {53c1c64b-fc03-4438-9f43-21350953b8c7}, !- Source Object
  4,                                      !- Outlet Port
  {48f13066-dbeb-4be1-806e-2540eebf50c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66d95e7f-5b49-4851-96c1-5b1ba6538fdb}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9c6655a5-6e6f-491a-be4d-e2ba644650e0}, !- Inlet Port
  {690ec179-7816-42bb-8554-294b55f324cc}; !- Outlet Port

OS:Connection,
  {a334ac60-e3c9-45bc-9b76-21d11dc1f25d}, !- Handle
  {b7fc2ef7-1c59-44c4-b619-e6e268ade1be}, !- Name
  {48f13066-dbeb-4be1-806e-2540eebf50c9}, !- Source Object
  3,                                      !- Outlet Port
  {86e82c68-3612-4d9c-ab06-b009b073e1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6655a5-6e6f-491a-be4d-e2ba644650e0}, !- Handle
  {e07562d6-555e-48d7-ba71-aeb6ba3d80f8}, !- Name
  {86e82c68-3612-4d9c-ab06-b009b073e1a6}, !- Source Object
  3,                                      !- Outlet Port
  {66d95e7f-5b49-4851-96c1-5b1ba6538fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690ec179-7816-42bb-8554-294b55f324cc}, !- Handle
  {f4026d48-a7c5-4e95-b250-cf9fa13957ab}, !- Name
  {66d95e7f-5b49-4851-96c1-5b1ba6538fdb}, !- Source Object
  3,                                      !- Outlet Port
  {9857701e-d24d-4429-bb98-6aceef5d5527}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e38b7463-1d55-4e49-b35a-ec739f542857}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {c13c855f-91e2-4b56-ac6d-a593670fb254}, !- Inlet Node Name
  {b3f579b8-1e46-4504-8eb9-64c7ac26db27}; !- Outlet Node Name

OS:Node,
  {62f2e8e7-78b9-4271-808e-83644a59be3b}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {b3f579b8-1e46-4504-8eb9-64c7ac26db27}, !- Inlet Port
  {303a71c1-3340-41c0-89a1-945f6fa5affe}; !- Outlet Port

OS:Connection,
  {c13c855f-91e2-4b56-ac6d-a593670fb254}, !- Handle
  {1c5585ee-3954-4787-8224-8bd5c079968c}, !- Name
  {e756f28d-228d-489b-a738-4e73401bea0a}, !- Source Object
  3,                                      !- Outlet Port
  {e38b7463-1d55-4e49-b35a-ec739f542857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f579b8-1e46-4504-8eb9-64c7ac26db27}, !- Handle
  {ddb5e9e4-8ed2-4dcc-979e-536035df988e}, !- Name
  {e38b7463-1d55-4e49-b35a-ec739f542857}, !- Source Object
  3,                                      !- Outlet Port
  {62f2e8e7-78b9-4271-808e-83644a59be3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303a71c1-3340-41c0-89a1-945f6fa5affe}, !- Handle
  {ec55082b-30e3-471a-a069-0a4b181864a7}, !- Name
  {62f2e8e7-78b9-4271-808e-83644a59be3b}, !- Source Object
  3,                                      !- Outlet Port
  {055cde3a-053e-4ffc-b843-5ccc54d761b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ae00176-d8a6-40ec-8d47-72f15e4b3420}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {0df0bed7-3426-442e-82c8-1793c616aafd}, !- Inlet Node Name
  {52b813f0-b150-4c78-adb0-9ecdaacd86ca}; !- Outlet Node Name

OS:Node,
  {bcf4202b-67da-4a2b-a1f9-148f2a83044e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {bb129295-5674-4b25-9396-fed2f3e1fe3a}, !- Inlet Port
  {0df0bed7-3426-442e-82c8-1793c616aafd}; !- Outlet Port

OS:Connection,
  {bb129295-5674-4b25-9396-fed2f3e1fe3a}, !- Handle
  {c215170c-3bb1-4e41-aa33-a7e6f3499f1b}, !- Name
  {9857701e-d24d-4429-bb98-6aceef5d5527}, !- Source Object
  2,                                      !- Outlet Port
  {bcf4202b-67da-4a2b-a1f9-148f2a83044e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df0bed7-3426-442e-82c8-1793c616aafd}, !- Handle
  {9f3b529d-766d-4390-9c73-90e84ae23d92}, !- Name
  {bcf4202b-67da-4a2b-a1f9-148f2a83044e}, !- Source Object
  3,                                      !- Outlet Port
  {3ae00176-d8a6-40ec-8d47-72f15e4b3420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b813f0-b150-4c78-adb0-9ecdaacd86ca}, !- Handle
  {2df03715-08ed-4f0f-aad8-5f8f4584345c}, !- Name
  {3ae00176-d8a6-40ec-8d47-72f15e4b3420}, !- Source Object
  3,                                      !- Outlet Port
  {9cbd8d9d-2eef-4660-b93f-458807777a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b27c64ad-97de-4b65-822c-6c98ffc60f8f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {1e6163aa-6744-4deb-89e1-341933a1598f}, !- Inlet Node Name
  {a814696d-20e4-4f3e-880a-4368d95a0edd}; !- Outlet Node Name

OS:Node,
  {4f79581e-304b-4bea-ab7e-75a9f76c48b0}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a814696d-20e4-4f3e-880a-4368d95a0edd}, !- Inlet Port
  {3de8a161-13e9-47d4-912c-d89221dfe939}; !- Outlet Port

OS:Connection,
  {1e6163aa-6744-4deb-89e1-341933a1598f}, !- Handle
  {1920d941-ced4-4aa2-b160-1bbd8c59aca5}, !- Name
  {2995807f-3bf2-4c08-b7e8-05e31780a49d}, !- Source Object
  3,                                      !- Outlet Port
  {b27c64ad-97de-4b65-822c-6c98ffc60f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a814696d-20e4-4f3e-880a-4368d95a0edd}, !- Handle
  {4656eda9-bffa-411e-b5da-01780fadd33a}, !- Name
  {b27c64ad-97de-4b65-822c-6c98ffc60f8f}, !- Source Object
  3,                                      !- Outlet Port
  {4f79581e-304b-4bea-ab7e-75a9f76c48b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de8a161-13e9-47d4-912c-d89221dfe939}, !- Handle
  {2cabfeb2-8b6a-4d2c-bc90-2632de6a6d44}, !- Name
  {4f79581e-304b-4bea-ab7e-75a9f76c48b0}, !- Source Object
  3,                                      !- Outlet Port
  {03bc0e77-7702-42a1-ab2e-add3c1ecd04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f46949fa-c13a-40af-9b69-924bd340a670}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {f1188ebc-332d-4c01-93c3-3c2caf338723}, !- Inlet Node Name
  {371826b4-7b53-408d-9069-dffab9604186}; !- Outlet Node Name

OS:Node,
  {b3921c9a-f4a5-4dfb-b7fd-d8e06f334c0e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {130143e3-79a7-426f-a6dc-743cd462c119}, !- Inlet Port
  {f1188ebc-332d-4c01-93c3-3c2caf338723}; !- Outlet Port

OS:Connection,
  {130143e3-79a7-426f-a6dc-743cd462c119}, !- Handle
  {807fb4cb-ac76-45b4-a5b7-9c6651163d79}, !- Name
  {055cde3a-053e-4ffc-b843-5ccc54d761b4}, !- Source Object
  2,                                      !- Outlet Port
  {b3921c9a-f4a5-4dfb-b7fd-d8e06f334c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1188ebc-332d-4c01-93c3-3c2caf338723}, !- Handle
  {cac85583-03b8-4395-9127-72a47e40456c}, !- Name
  {b3921c9a-f4a5-4dfb-b7fd-d8e06f334c0e}, !- Source Object
  3,                                      !- Outlet Port
  {f46949fa-c13a-40af-9b69-924bd340a670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371826b4-7b53-408d-9069-dffab9604186}, !- Handle
  {1592ab4f-6668-46df-9189-93b22a058d9a}, !- Name
  {f46949fa-c13a-40af-9b69-924bd340a670}, !- Source Object
  3,                                      !- Outlet Port
  {d8cc553f-fb0e-4eab-8ab7-30732edcf964}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7f39d78-5be4-47e1-8103-d840004663b2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5782c0b3-5a7a-4197-8dcb-ea41df515f34}, !- Availability Schedule
  {c41ddd34-7e19-4d88-bd77-05bf854860ae}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b66d9473-835c-4ba8-acc2-6b660460a464}, !- Supply Side Inlet Node Name
  {2b7117a4-304b-4f0c-ae38-364a26a6b7f7}, !- Demand Side Outlet Node Name
  {1dad0317-fb20-4353-b821-b9fa9b990014}, !- Demand Side Inlet Node A
  {41054b57-7e15-47ac-a979-30de75a9c37b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6526076a-4faf-460f-932a-2cc1bff96a0f}, !- Demand Mixer Name
  {656ff6f5-5496-4b51-a5c3-ca602f8323bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7303f933-ab3d-4e45-ab50-e0560312a0da}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b66d9473-835c-4ba8-acc2-6b660460a464}, !- Inlet Port
  {e92b92a4-e391-4193-805a-9dfedaa6bcd7}; !- Outlet Port

OS:Node,
  {06469a99-8c0c-4e62-82ad-3a8e3d680e0a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {62d43ecb-1eb4-44cc-aad3-d1083dd6c562}, !- Inlet Port
  {41054b57-7e15-47ac-a979-30de75a9c37b}; !- Outlet Port

OS:Connection,
  {b66d9473-835c-4ba8-acc2-6b660460a464}, !- Handle
  {2bc3723a-8aa7-4d39-9bad-ceaed4073f93}, !- Name
  {c7f39d78-5be4-47e1-8103-d840004663b2}, !- Source Object
  8,                                      !- Outlet Port
  {7303f933-ab3d-4e45-ab50-e0560312a0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41054b57-7e15-47ac-a979-30de75a9c37b}, !- Handle
  {f22836be-b676-4aff-8d70-7179e0df2f6e}, !- Name
  {06469a99-8c0c-4e62-82ad-3a8e3d680e0a}, !- Source Object
  3,                                      !- Outlet Port
  {c7f39d78-5be4-47e1-8103-d840004663b2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {01acacd2-2467-4119-8f4e-bec3984a94d6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1dad0317-fb20-4353-b821-b9fa9b990014}, !- Inlet Port
  {6217809e-712c-4711-8f31-8538916ae62d}; !- Outlet Port

OS:Node,
  {3e88e111-9566-4927-b21f-eeb084427881}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6fec2955-0e9d-43e7-95fa-2a615d155909}, !- Inlet Port
  {2b7117a4-304b-4f0c-ae38-364a26a6b7f7}; !- Outlet Port

OS:Node,
  {64473e36-8072-4207-bd5e-0b6316a022bb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7b3017db-ac46-4679-bb02-db908ea34183}, !- Inlet Port
  {238e9c56-c872-4bdb-b240-83259ff4b077}; !- Outlet Port

OS:Connection,
  {1dad0317-fb20-4353-b821-b9fa9b990014}, !- Handle
  {3027b8cc-0c9c-4641-bea5-ad3dd0e6413d}, !- Name
  {c7f39d78-5be4-47e1-8103-d840004663b2}, !- Source Object
  10,                                     !- Outlet Port
  {01acacd2-2467-4119-8f4e-bec3984a94d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b7117a4-304b-4f0c-ae38-364a26a6b7f7}, !- Handle
  {6c6f46b2-4d10-4a9a-b961-8d11662dd1d1}, !- Name
  {3e88e111-9566-4927-b21f-eeb084427881}, !- Source Object
  3,                                      !- Outlet Port
  {c7f39d78-5be4-47e1-8103-d840004663b2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {656ff6f5-5496-4b51-a5c3-ca602f8323bb}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6217809e-712c-4711-8f31-8538916ae62d}, !- Inlet Node Name
  {2a74f31d-a69c-4b6f-b2bb-abf03508f872}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6526076a-4faf-460f-932a-2cc1bff96a0f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6fec2955-0e9d-43e7-95fa-2a615d155909}, !- Outlet Node Name
  {43d8b715-1584-4670-8bb9-0cdaf833a4de}; !- Inlet Node Name 1

OS:Connection,
  {6217809e-712c-4711-8f31-8538916ae62d}, !- Handle
  {8768b70e-3288-4907-b6aa-18e9d4633370}, !- Name
  {01acacd2-2467-4119-8f4e-bec3984a94d6}, !- Source Object
  3,                                      !- Outlet Port
  {656ff6f5-5496-4b51-a5c3-ca602f8323bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fec2955-0e9d-43e7-95fa-2a615d155909}, !- Handle
  {94daf3dd-f73f-4933-ba30-d0b9256aff45}, !- Name
  {6526076a-4faf-460f-932a-2cc1bff96a0f}, !- Source Object
  2,                                      !- Outlet Port
  {3e88e111-9566-4927-b21f-eeb084427881}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fd69fc2-ca24-4131-85d4-e7ba8e0b2389}, !- Handle
  {c7f39d78-5be4-47e1-8103-d840004663b2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c41ddd34-7e19-4d88-bd77-05bf854860ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7904f6c5-29ad-43b2-8e4c-a5e230041a34}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8d61fd9a-6006-4815-b402-9d51f2d2a4d8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ab09702d-eec3-4c7f-ac68-214b41246a9a}, !- Control Zone Name
  {06469a99-8c0c-4e62-82ad-3a8e3d680e0a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1f8c32c7-6c43-4592-aaf5-db0f13764224}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5c4e9d16-ce8c-4daa-96f5-34bc8aae522b}, !- Air Inlet Node Name
  {62d43ecb-1eb4-44cc-aad3-d1083dd6c562}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5d951d2b-acfc-4697-a27e-8fdb592d753e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d16428d8-47f3-458c-95aa-7d16d70ee727}, !- Air Inlet Node Name
  {d94d7973-3d86-4e3e-84c4-a57f22170e9d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {44ed3d3a-626c-40e8-a4c6-7c093feb343e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1a644eda-2fd1-4bce-b63b-e3558b8fbd67}, !- Air Inlet Node Name
  {52edce42-df44-437d-b2f0-b64caed620d1}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {722d4325-50b5-40ae-b5b8-758f072ec57f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bd2a395b-7735-4892-968f-3409e30c7d91}, !- Air Inlet Node Name
  {4222ae56-9162-426d-9ec1-ff7d6da2648b}, !- Air Outlet Node Name
  {88d622e2-41ea-4f67-bcfa-f3309c5d0256}, !- Total Cooling Capacity Function of Temperature Curve Name
  {13aa5724-bfd2-45cd-82bb-3994e9bd847e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3ba68c01-0185-4600-82dd-34b6bfc83fb9}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5dd744f-efdf-414d-bb67-b0e2e3544b2f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a76f743-6240-4e6e-a56d-98d1a19b5b84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8300a182-0339-4d14-ad7a-ed28bd35781c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78d219fb-545f-4be6-b719-53f8221ce967}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a4a3e7c-f7d1-4e36-b8b3-5d817c079835}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e45abc70-10bb-478c-a740-cca979ec9bd6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {31c5bdf2-c7f2-4c86-8ab7-43bc9d71c9db}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {38b02112-7de1-4810-9ada-a4a820291c65}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {41126391-15c2-4e40-9bf0-13bf5f704d76}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c46a72ab-3f4a-403a-800f-cb374bc7b20e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2e592d78-315f-4a41-80e3-c1819c4fe23c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e54bf9cc-dfd0-411a-b2e3-97370f8fffe1}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {62d43ecb-1eb4-44cc-aad3-d1083dd6c562}, !- Handle
  {6fad2bb8-5e09-4cbb-813d-85a9025985c4}, !- Name
  {1f8c32c7-6c43-4592-aaf5-db0f13764224}, !- Source Object
  9,                                      !- Outlet Port
  {06469a99-8c0c-4e62-82ad-3a8e3d680e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d00cde38-3d94-4e62-a5b4-c60db0e73074}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {52edce42-df44-437d-b2f0-b64caed620d1}, !- Inlet Port
  {5c4e9d16-ce8c-4daa-96f5-34bc8aae522b}; !- Outlet Port

OS:Connection,
  {52edce42-df44-437d-b2f0-b64caed620d1}, !- Handle
  {f2e17f48-eb14-45e5-82a2-71cf84a1049f}, !- Name
  {44ed3d3a-626c-40e8-a4c6-7c093feb343e}, !- Source Object
  6,                                      !- Outlet Port
  {d00cde38-3d94-4e62-a5b4-c60db0e73074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4e9d16-ce8c-4daa-96f5-34bc8aae522b}, !- Handle
  {34e4df46-8b0a-403d-8dc6-a750976fd38f}, !- Name
  {d00cde38-3d94-4e62-a5b4-c60db0e73074}, !- Source Object
  3,                                      !- Outlet Port
  {1f8c32c7-6c43-4592-aaf5-db0f13764224}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d994ece-4347-4249-afd3-c8faac9f476a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d94d7973-3d86-4e3e-84c4-a57f22170e9d}, !- Inlet Port
  {1a644eda-2fd1-4bce-b63b-e3558b8fbd67}; !- Outlet Port

OS:Connection,
  {d94d7973-3d86-4e3e-84c4-a57f22170e9d}, !- Handle
  {5df6af37-d8a7-4397-8751-d00165a93255}, !- Name
  {5d951d2b-acfc-4697-a27e-8fdb592d753e}, !- Source Object
  6,                                      !- Outlet Port
  {1d994ece-4347-4249-afd3-c8faac9f476a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a644eda-2fd1-4bce-b63b-e3558b8fbd67}, !- Handle
  {af28ea8e-c1fd-481d-a212-47127226447d}, !- Name
  {1d994ece-4347-4249-afd3-c8faac9f476a}, !- Source Object
  3,                                      !- Outlet Port
  {44ed3d3a-626c-40e8-a4c6-7c093feb343e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {03dcf753-2518-442c-a33c-544cc35757fa}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {4222ae56-9162-426d-9ec1-ff7d6da2648b}, !- Inlet Port
  {d16428d8-47f3-458c-95aa-7d16d70ee727}; !- Outlet Port

OS:Connection,
  {4222ae56-9162-426d-9ec1-ff7d6da2648b}, !- Handle
  {3f759999-8ab9-4a8e-b79e-f6da611b9405}, !- Name
  {722d4325-50b5-40ae-b5b8-758f072ec57f}, !- Source Object
  9,                                      !- Outlet Port
  {03dcf753-2518-442c-a33c-544cc35757fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16428d8-47f3-458c-95aa-7d16d70ee727}, !- Handle
  {d4a44a52-73cf-4cab-82d8-7d9a8fa5e9db}, !- Name
  {03dcf753-2518-442c-a33c-544cc35757fa}, !- Source Object
  3,                                      !- Outlet Port
  {5d951d2b-acfc-4697-a27e-8fdb592d753e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31ef8be2-9e55-42d3-9901-d369ebaa7ba1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ba5548d-7e08-473d-a0c5-cffb7ce58642}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ba5548d-7e08-473d-a0c5-cffb7ce58642}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a32a9ea-a80a-4e8d-9208-3a359776bff8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {31ef8be2-9e55-42d3-9901-d369ebaa7ba1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94e65e07-a141-4cb1-a884-a4614f98f8be}, !- Mixed Air Node Name
  {f0415126-1165-442d-8b4f-fdc290def059}, !- Outdoor Air Stream Node Name
  {9de6fb59-c8e1-418c-8eef-d041f95dfa35}, !- Relief Air Stream Node Name
  {e92b92a4-e391-4193-805a-9dfedaa6bcd7}; !- Return Air Stream Node Name

OS:Node,
  {65c139d3-4528-42f7-8859-05e1cb163ea2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f0415126-1165-442d-8b4f-fdc290def059}; !- Outlet Port

OS:Connection,
  {f0415126-1165-442d-8b4f-fdc290def059}, !- Handle
  {f23413b6-3d94-4af0-83fa-1be3685d8e80}, !- Name
  {65c139d3-4528-42f7-8859-05e1cb163ea2}, !- Source Object
  3,                                      !- Outlet Port
  {6a32a9ea-a80a-4e8d-9208-3a359776bff8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc1648df-57c2-4d60-aa87-7241d690961d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {9de6fb59-c8e1-418c-8eef-d041f95dfa35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9de6fb59-c8e1-418c-8eef-d041f95dfa35}, !- Handle
  {f3687747-3da3-4e97-8fef-fed045eb7028}, !- Name
  {6a32a9ea-a80a-4e8d-9208-3a359776bff8}, !- Source Object
  7,                                      !- Outlet Port
  {cc1648df-57c2-4d60-aa87-7241d690961d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d020c11-bc77-4038-947d-7d9b8b15eb45}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {94e65e07-a141-4cb1-a884-a4614f98f8be}, !- Inlet Port
  {bd2a395b-7735-4892-968f-3409e30c7d91}; !- Outlet Port

OS:Connection,
  {e92b92a4-e391-4193-805a-9dfedaa6bcd7}, !- Handle
  {6bc51ffb-2882-4a74-8567-0fe3b9336e05}, !- Name
  {7303f933-ab3d-4e45-ab50-e0560312a0da}, !- Source Object
  3,                                      !- Outlet Port
  {6a32a9ea-a80a-4e8d-9208-3a359776bff8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94e65e07-a141-4cb1-a884-a4614f98f8be}, !- Handle
  {188662cf-9cdd-4895-9833-bf4e87e36bac}, !- Name
  {6a32a9ea-a80a-4e8d-9208-3a359776bff8}, !- Source Object
  5,                                      !- Outlet Port
  {7d020c11-bc77-4038-947d-7d9b8b15eb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2a395b-7735-4892-968f-3409e30c7d91}, !- Handle
  {334b844d-340f-4db8-933e-35a28fc641ca}, !- Name
  {7d020c11-bc77-4038-947d-7d9b8b15eb45}, !- Source Object
  3,                                      !- Outlet Port
  {722d4325-50b5-40ae-b5b8-758f072ec57f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7904f6c5-29ad-43b2-8e4c-a5e230041a34}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c2353471-7cc3-4f29-a267-4e8459850438}, !- Control Zone or Zone List Name
  {97e9b9a5-c600-4313-94a3-a1f7137e98c9}, !- Cooling Control Zone or Zone List Name
  {0674c7bc-0689-4157-9e40-1b2d41592a33}, !- Heating Control Zone or Zone List Name
  {c2b8f244-c545-4a7c-89a2-670abe4fe3eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c2353471-7cc3-4f29-a267-4e8459850438}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {97e9b9a5-c600-4313-94a3-a1f7137e98c9}, !- Handle
  {3898d86a-45cc-416c-b7f0-1a9d93d74a04}; !- Name

OS:ModelObjectList,
  {0674c7bc-0689-4157-9e40-1b2d41592a33}, !- Handle
  {b7fe2cd5-656a-4e8f-a595-d82637880ac5}; !- Name

OS:ModelObjectList,
  {c2b8f244-c545-4a7c-89a2-670abe4fe3eb}, !- Handle
  {3ba4a7a8-00cb-4c10-8ac2-3b697db0745b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b344f3f-352b-417b-87a6-ad5c0aa1e7f8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  {e9dae3f6-1f02-4f67-ae78-3f6ba334b0cf}, !- Air Inlet Node Name
  {7b3017db-ac46-4679-bb02-db908ea34183}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {567037df-3167-4997-b2d4-76fb3d6b1346}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {be35c3e7-b89a-4b62-a7ac-f03c67c65130}, !- Inlet Port
  {43d8b715-1584-4670-8bb9-0cdaf833a4de}; !- Outlet Port

OS:Connection,
  {238e9c56-c872-4bdb-b240-83259ff4b077}, !- Handle
  {bda4d92c-94bb-4ed6-9f19-062421ec113f}, !- Name
  {64473e36-8072-4207-bd5e-0b6316a022bb}, !- Source Object
  3,                                      !- Outlet Port
  {f00ff7bf-1221-4848-a044-7d4f5cefb22c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be35c3e7-b89a-4b62-a7ac-f03c67c65130}, !- Handle
  {f7991f0a-83ec-4b3b-bb7c-4746abfa9239}, !- Name
  {1f010b29-431c-4edd-8141-47898107ba92}, !- Source Object
  3,                                      !- Outlet Port
  {567037df-3167-4997-b2d4-76fb3d6b1346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d8b715-1584-4670-8bb9-0cdaf833a4de}, !- Handle
  {b43b23a8-f9a2-4db5-8e31-4cae20abffdf}, !- Name
  {567037df-3167-4997-b2d4-76fb3d6b1346}, !- Source Object
  3,                                      !- Outlet Port
  {6526076a-4faf-460f-932a-2cc1bff96a0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0341a536-c541-42a7-8c8a-afc4853f2c26}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2a74f31d-a69c-4b6f-b2bb-abf03508f872}, !- Inlet Port
  {e9dae3f6-1f02-4f67-ae78-3f6ba334b0cf}; !- Outlet Port

OS:Connection,
  {2a74f31d-a69c-4b6f-b2bb-abf03508f872}, !- Handle
  {9c574cb3-9255-46bb-84b1-fd7df42d10b7}, !- Name
  {656ff6f5-5496-4b51-a5c3-ca602f8323bb}, !- Source Object
  3,                                      !- Outlet Port
  {0341a536-c541-42a7-8c8a-afc4853f2c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9dae3f6-1f02-4f67-ae78-3f6ba334b0cf}, !- Handle
  {b78605e5-03a8-4823-8286-c0056952be9d}, !- Name
  {0341a536-c541-42a7-8c8a-afc4853f2c26}, !- Source Object
  3,                                      !- Outlet Port
  {9b344f3f-352b-417b-87a6-ad5c0aa1e7f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b3017db-ac46-4679-bb02-db908ea34183}, !- Handle
  {a1b3c69a-d712-4791-a733-486d818b05c8}, !- Name
  {9b344f3f-352b-417b-87a6-ad5c0aa1e7f8}, !- Source Object
  4,                                      !- Outlet Port
  {64473e36-8072-4207-bd5e-0b6316a022bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7bebe94f-2000-456a-a53b-083a24e4a2bc}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5021ca89-7d54-45b5-abed-992842a02f68}, !- Availability Schedule
  {0f31fc14-9b6f-41a8-8116-0f546a8b17da}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f79314b-00bf-4a72-ad06-b87555b140c5}, !- Supply Side Inlet Node Name
  {17895ff3-8b16-4cb6-9cfc-f785c5b1870e}, !- Demand Side Outlet Node Name
  {9cb0b2c6-6108-43d1-b7d8-0ad6d63e2e26}, !- Demand Side Inlet Node A
  {2bbe1355-f2a2-490c-bfe2-177406886c83}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ca4cc97-a06b-4363-98d9-85505cd7595a}, !- Demand Mixer Name
  {c4edcfea-8142-4a55-8449-5434f2ea8143}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c997af04-0161-41ae-8504-5fba955221a6}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1f79314b-00bf-4a72-ad06-b87555b140c5}, !- Inlet Port
  {65a0b664-d720-4eaa-9bb9-57f1eb56910a}; !- Outlet Port

OS:Node,
  {5f930b0a-02cb-43e7-82d6-675c8611bcea}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b22d1a43-6fda-4d64-97b5-650101729ef3}, !- Inlet Port
  {2bbe1355-f2a2-490c-bfe2-177406886c83}; !- Outlet Port

OS:Connection,
  {1f79314b-00bf-4a72-ad06-b87555b140c5}, !- Handle
  {7b9df8d8-fc7b-4f97-ba81-4569e4fcefbb}, !- Name
  {7bebe94f-2000-456a-a53b-083a24e4a2bc}, !- Source Object
  8,                                      !- Outlet Port
  {c997af04-0161-41ae-8504-5fba955221a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bbe1355-f2a2-490c-bfe2-177406886c83}, !- Handle
  {a92fc80a-57e8-4e82-8ef8-eb44e5649236}, !- Name
  {5f930b0a-02cb-43e7-82d6-675c8611bcea}, !- Source Object
  3,                                      !- Outlet Port
  {7bebe94f-2000-456a-a53b-083a24e4a2bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e4a1d71c-43ab-4faa-be06-d3ff8cea339c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9cb0b2c6-6108-43d1-b7d8-0ad6d63e2e26}, !- Inlet Port
  {7d98d50f-8db3-4e8d-a032-7354f42ac360}; !- Outlet Port

OS:Node,
  {96ece8d9-8731-488d-a8cf-612edbaba96c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c0356b74-f2bd-4fca-af54-5643ef162620}, !- Inlet Port
  {17895ff3-8b16-4cb6-9cfc-f785c5b1870e}; !- Outlet Port

OS:Node,
  {85d79b00-5904-47b1-a201-d57ac648f5da}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {52828622-eeca-4eeb-bd34-63e354b63bcb}, !- Inlet Port
  {8871ec45-a4f4-4424-b2e6-98ff85a1a4fc}; !- Outlet Port

OS:Connection,
  {9cb0b2c6-6108-43d1-b7d8-0ad6d63e2e26}, !- Handle
  {6b1e05cd-8545-4d93-83b5-a0b9bd3a89a5}, !- Name
  {7bebe94f-2000-456a-a53b-083a24e4a2bc}, !- Source Object
  10,                                     !- Outlet Port
  {e4a1d71c-43ab-4faa-be06-d3ff8cea339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17895ff3-8b16-4cb6-9cfc-f785c5b1870e}, !- Handle
  {d2ef312d-83f6-452b-867d-3e876567bd76}, !- Name
  {96ece8d9-8731-488d-a8cf-612edbaba96c}, !- Source Object
  3,                                      !- Outlet Port
  {7bebe94f-2000-456a-a53b-083a24e4a2bc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4edcfea-8142-4a55-8449-5434f2ea8143}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7d98d50f-8db3-4e8d-a032-7354f42ac360}, !- Inlet Node Name
  {142f37cd-13a1-4d19-91b1-6e6a3d7a9825}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ca4cc97-a06b-4363-98d9-85505cd7595a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c0356b74-f2bd-4fca-af54-5643ef162620}, !- Outlet Node Name
  {7451865e-674f-440e-b05c-26f7adcd4e85}; !- Inlet Node Name 1

OS:Connection,
  {7d98d50f-8db3-4e8d-a032-7354f42ac360}, !- Handle
  {62cb7bca-df82-4d6d-a79f-3d1eb01d7c56}, !- Name
  {e4a1d71c-43ab-4faa-be06-d3ff8cea339c}, !- Source Object
  3,                                      !- Outlet Port
  {c4edcfea-8142-4a55-8449-5434f2ea8143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0356b74-f2bd-4fca-af54-5643ef162620}, !- Handle
  {03094e2e-455a-4f6a-b500-37b90cdccff2}, !- Name
  {5ca4cc97-a06b-4363-98d9-85505cd7595a}, !- Source Object
  2,                                      !- Outlet Port
  {96ece8d9-8731-488d-a8cf-612edbaba96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {76e5ec72-0e4f-452c-b2dd-d5f746729240}, !- Handle
  {7bebe94f-2000-456a-a53b-083a24e4a2bc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0f31fc14-9b6f-41a8-8116-0f546a8b17da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1195863a-ce44-4dea-b008-18d59076f16f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8f0a6811-b476-45ae-9f26-9889e564c400}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f9fda301-5b3c-4161-8f38-888e14f0f920}, !- Control Zone Name
  {5f930b0a-02cb-43e7-82d6-675c8611bcea}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f34ecd05-ee3b-46da-8244-0aeaef8f4406}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Fan, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7a613363-7146-4486-a16a-b71fb0644656}, !- Air Inlet Node Name
  {b22d1a43-6fda-4d64-97b5-650101729ef3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {698b0502-3eb6-42a3-a820-ade98acfe1fd}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5c4ae82b-3dd5-446a-97a8-65a97206aa69}, !- Air Inlet Node Name
  {2f8e5fd5-521f-4c76-a2e9-fe0c39c2933d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {09776e44-0ae8-41cb-8a91-6aef6832a77d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {85cad228-f5e9-4784-be9d-c5c802dd009b}, !- Air Inlet Node Name
  {307ce555-92ba-4f68-8112-6eff5c26625d}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4808c41c-9930-46c3-9d20-49ff59ab477e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {acfa46b3-0d26-4231-947b-6b89ed5b3d6e}, !- Air Inlet Node Name
  {f6682821-be0a-4f50-ad2a-61a9e002e59d}, !- Air Outlet Node Name
  {88d622e2-41ea-4f67-bcfa-f3309c5d0256}, !- Total Cooling Capacity Function of Temperature Curve Name
  {13aa5724-bfd2-45cd-82bb-3994e9bd847e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3ba68c01-0185-4600-82dd-34b6bfc83fb9}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5dd744f-efdf-414d-bb67-b0e2e3544b2f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a76f743-6240-4e6e-a56d-98d1a19b5b84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {80a3bab4-e17b-42c6-ab1e-16fa40105298}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24c00e79-13c8-4fdb-8bdd-911854d1e8c5}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {49c680c6-37af-42bc-9dc5-c3b19f897ea9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5b72f5e-4cf0-478d-8645-cbc3527bc4d8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fbab396e-f39c-4232-8241-71cf9ef91397}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56560deb-07a8-4c61-9869-f609cffd7d44}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {286d79ef-7ce9-488d-9cda-0c738b1d79f1}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca392db5-56a9-4bf9-b5be-d08e0a8df773}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9cb4dbde-1102-41bc-b0e5-637a0940f82a}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cab8e47f-11de-42cb-8606-f7b2db44af9e}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b22d1a43-6fda-4d64-97b5-650101729ef3}, !- Handle
  {bdcc9ba5-6afe-45d8-be9a-ec99f0953aa3}, !- Name
  {f34ecd05-ee3b-46da-8244-0aeaef8f4406}, !- Source Object
  9,                                      !- Outlet Port
  {5f930b0a-02cb-43e7-82d6-675c8611bcea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b4be07e-bfbd-4185-986b-21c32e5253fa}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {307ce555-92ba-4f68-8112-6eff5c26625d}, !- Inlet Port
  {7a613363-7146-4486-a16a-b71fb0644656}; !- Outlet Port

OS:Connection,
  {307ce555-92ba-4f68-8112-6eff5c26625d}, !- Handle
  {a6bbe2c7-2341-448c-b8bc-b5030abdbd6c}, !- Name
  {09776e44-0ae8-41cb-8a91-6aef6832a77d}, !- Source Object
  6,                                      !- Outlet Port
  {9b4be07e-bfbd-4185-986b-21c32e5253fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a613363-7146-4486-a16a-b71fb0644656}, !- Handle
  {b9c05357-c4ca-4513-be19-2d8b4bd3d9e1}, !- Name
  {9b4be07e-bfbd-4185-986b-21c32e5253fa}, !- Source Object
  3,                                      !- Outlet Port
  {f34ecd05-ee3b-46da-8244-0aeaef8f4406}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {44eafa0e-0010-4a0e-b783-2bdcbbcfc31b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2f8e5fd5-521f-4c76-a2e9-fe0c39c2933d}, !- Inlet Port
  {85cad228-f5e9-4784-be9d-c5c802dd009b}; !- Outlet Port

OS:Connection,
  {2f8e5fd5-521f-4c76-a2e9-fe0c39c2933d}, !- Handle
  {a846f9e4-f811-44b0-9bd9-cad84a4fd72e}, !- Name
  {698b0502-3eb6-42a3-a820-ade98acfe1fd}, !- Source Object
  6,                                      !- Outlet Port
  {44eafa0e-0010-4a0e-b783-2bdcbbcfc31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85cad228-f5e9-4784-be9d-c5c802dd009b}, !- Handle
  {be9df594-0111-43d2-b283-10e72c84ffc4}, !- Name
  {44eafa0e-0010-4a0e-b783-2bdcbbcfc31b}, !- Source Object
  3,                                      !- Outlet Port
  {09776e44-0ae8-41cb-8a91-6aef6832a77d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e0d974da-2a36-4631-89a9-43d3bb0c8264}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {f6682821-be0a-4f50-ad2a-61a9e002e59d}, !- Inlet Port
  {5c4ae82b-3dd5-446a-97a8-65a97206aa69}; !- Outlet Port

OS:Connection,
  {f6682821-be0a-4f50-ad2a-61a9e002e59d}, !- Handle
  {646b343b-b64d-4531-a6ee-d3c9cc122fb1}, !- Name
  {4808c41c-9930-46c3-9d20-49ff59ab477e}, !- Source Object
  9,                                      !- Outlet Port
  {e0d974da-2a36-4631-89a9-43d3bb0c8264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4ae82b-3dd5-446a-97a8-65a97206aa69}, !- Handle
  {ce4ab6ea-b7f1-4501-950b-f51c5279127d}, !- Name
  {e0d974da-2a36-4631-89a9-43d3bb0c8264}, !- Source Object
  3,                                      !- Outlet Port
  {698b0502-3eb6-42a3-a820-ade98acfe1fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c734d05-1f19-4255-84a2-f6b87f7d3648}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {431dba53-c694-47af-9834-2b2e468c627f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {431dba53-c694-47af-9834-2b2e468c627f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98c33b98-4933-47b9-8584-1e9744c67e06}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {4c734d05-1f19-4255-84a2-f6b87f7d3648}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ac05a3b7-7d87-408b-9fc6-f7e661c83d0b}, !- Mixed Air Node Name
  {6ce60fc1-32f4-4bf7-baa1-e333b045e02e}, !- Outdoor Air Stream Node Name
  {8e12fa18-33cc-4bda-8e55-4f87380b59bf}, !- Relief Air Stream Node Name
  {65a0b664-d720-4eaa-9bb9-57f1eb56910a}; !- Return Air Stream Node Name

OS:Node,
  {cf729e52-5721-4a42-8288-2781d1500c2e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6ce60fc1-32f4-4bf7-baa1-e333b045e02e}; !- Outlet Port

OS:Connection,
  {6ce60fc1-32f4-4bf7-baa1-e333b045e02e}, !- Handle
  {5621646a-756d-4e06-87f8-b63fbb0ea2f9}, !- Name
  {cf729e52-5721-4a42-8288-2781d1500c2e}, !- Source Object
  3,                                      !- Outlet Port
  {98c33b98-4933-47b9-8584-1e9744c67e06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68faf4cf-b20f-4e4d-99c0-4cf17c90b3e7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {8e12fa18-33cc-4bda-8e55-4f87380b59bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e12fa18-33cc-4bda-8e55-4f87380b59bf}, !- Handle
  {55adff51-a29d-4005-b61b-a66da676ea26}, !- Name
  {98c33b98-4933-47b9-8584-1e9744c67e06}, !- Source Object
  7,                                      !- Outlet Port
  {68faf4cf-b20f-4e4d-99c0-4cf17c90b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afc994ee-eda4-403e-8f1f-bd2a4acb17c6}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ac05a3b7-7d87-408b-9fc6-f7e661c83d0b}, !- Inlet Port
  {acfa46b3-0d26-4231-947b-6b89ed5b3d6e}; !- Outlet Port

OS:Connection,
  {65a0b664-d720-4eaa-9bb9-57f1eb56910a}, !- Handle
  {af2acd46-d31b-4864-bb92-259df642d2a4}, !- Name
  {c997af04-0161-41ae-8504-5fba955221a6}, !- Source Object
  3,                                      !- Outlet Port
  {98c33b98-4933-47b9-8584-1e9744c67e06}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ac05a3b7-7d87-408b-9fc6-f7e661c83d0b}, !- Handle
  {ba6af021-3cbb-448a-a4ae-8c6d508c95e7}, !- Name
  {98c33b98-4933-47b9-8584-1e9744c67e06}, !- Source Object
  5,                                      !- Outlet Port
  {afc994ee-eda4-403e-8f1f-bd2a4acb17c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfa46b3-0d26-4231-947b-6b89ed5b3d6e}, !- Handle
  {779ea359-b489-4248-aa65-821513583a3f}, !- Name
  {afc994ee-eda4-403e-8f1f-bd2a4acb17c6}, !- Source Object
  3,                                      !- Outlet Port
  {4808c41c-9930-46c3-9d20-49ff59ab477e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1195863a-ce44-4dea-b008-18d59076f16f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1e563ad3-8993-48f6-8e36-79b88d3600a2}, !- Control Zone or Zone List Name
  {99b4c8cc-9294-4d4d-946b-3346a499cf9c}, !- Cooling Control Zone or Zone List Name
  {e3b62a38-df23-4cf4-a712-56c6c8bad32f}, !- Heating Control Zone or Zone List Name
  {2a9f496f-756c-4fdb-9815-c64a11941f5e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e563ad3-8993-48f6-8e36-79b88d3600a2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {99b4c8cc-9294-4d4d-946b-3346a499cf9c}, !- Handle
  {3d7fb08a-ee9a-4cda-a53d-52278daa6f07}; !- Name

OS:ModelObjectList,
  {e3b62a38-df23-4cf4-a712-56c6c8bad32f}, !- Handle
  {e0dba2c2-ece9-4306-9274-dd6b96a27605}; !- Name

OS:ModelObjectList,
  {2a9f496f-756c-4fdb-9815-c64a11941f5e}, !- Handle
  {c4cd89cb-9e67-472c-a558-37b2d7e6d2a2}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cee1824a-6a4e-449c-9488-17f40ecd105c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  {5f9b74a5-1fb6-4d98-9d51-c60513d564ef}, !- Air Inlet Node Name
  {52828622-eeca-4eeb-bd34-63e354b63bcb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {000ba8d5-33b0-4a01-bfa1-2de48b785296}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {4928c3d0-64ec-4f09-abc3-64e63e61596e}, !- Inlet Port
  {7451865e-674f-440e-b05c-26f7adcd4e85}; !- Outlet Port

OS:Connection,
  {8871ec45-a4f4-4424-b2e6-98ff85a1a4fc}, !- Handle
  {28c49b31-0738-46b4-98c3-f6fd3d31acbf}, !- Name
  {85d79b00-5904-47b1-a201-d57ac648f5da}, !- Source Object
  3,                                      !- Outlet Port
  {7448ce20-f615-4ca0-b541-c2bc3aa9335d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4928c3d0-64ec-4f09-abc3-64e63e61596e}, !- Handle
  {8ee26117-5912-48c9-90d9-147d326b784f}, !- Name
  {96415810-7d2d-4ab5-9e68-4a2e06a92498}, !- Source Object
  3,                                      !- Outlet Port
  {000ba8d5-33b0-4a01-bfa1-2de48b785296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7451865e-674f-440e-b05c-26f7adcd4e85}, !- Handle
  {d65421e6-e5db-4055-bebd-c77b19ff85e2}, !- Name
  {000ba8d5-33b0-4a01-bfa1-2de48b785296}, !- Source Object
  3,                                      !- Outlet Port
  {5ca4cc97-a06b-4363-98d9-85505cd7595a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86e2ff0e-cf4f-46d4-8fda-ffd0e375909c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {142f37cd-13a1-4d19-91b1-6e6a3d7a9825}, !- Inlet Port
  {5f9b74a5-1fb6-4d98-9d51-c60513d564ef}; !- Outlet Port

OS:Connection,
  {142f37cd-13a1-4d19-91b1-6e6a3d7a9825}, !- Handle
  {3d8d9ea4-2b7b-4448-8d4c-33056be12d49}, !- Name
  {c4edcfea-8142-4a55-8449-5434f2ea8143}, !- Source Object
  3,                                      !- Outlet Port
  {86e2ff0e-cf4f-46d4-8fda-ffd0e375909c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9b74a5-1fb6-4d98-9d51-c60513d564ef}, !- Handle
  {a5ebc443-70cb-46bb-9aef-c1ab36ed8d4e}, !- Name
  {86e2ff0e-cf4f-46d4-8fda-ffd0e375909c}, !- Source Object
  3,                                      !- Outlet Port
  {cee1824a-6a4e-449c-9488-17f40ecd105c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52828622-eeca-4eeb-bd34-63e354b63bcb}, !- Handle
  {17ada2b7-c5f7-48c7-a96b-a3b2d32396a9}, !- Name
  {cee1824a-6a4e-449c-9488-17f40ecd105c}, !- Source Object
  4,                                      !- Outlet Port
  {85d79b00-5904-47b1-a201-d57ac648f5da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3315e6a1-ed8d-48a7-b3fe-483b2cda54c5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0e96f3a2-539a-4c28-ab70-453153681b5b}, !- Availability Schedule
  {6d473ecd-d191-439f-bbcd-f060695b41c1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48dd327c-4cdc-4609-b3cb-1927fdc152e4}, !- Supply Side Inlet Node Name
  {e4117515-d392-4f0e-bf3d-83e2ccc54a56}, !- Demand Side Outlet Node Name
  {7f923ebb-4ac3-4e81-b634-47b525ec6040}, !- Demand Side Inlet Node A
  {4da62763-58f2-40d6-aa0b-e0044b6f2d17}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {437a4d49-aaa7-4114-8530-775209606ac6}, !- Demand Mixer Name
  {0b15aabb-829b-4568-aaf1-0bac7c6156ed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cd10f69-3ed0-42cd-9584-2a0499f42c1e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {48dd327c-4cdc-4609-b3cb-1927fdc152e4}, !- Inlet Port
  {a099ec7e-55fa-4350-ad7f-83cac0de884b}; !- Outlet Port

OS:Node,
  {d3cdeb79-a4aa-4ef7-8e7f-68a99fdc6b29}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {70894d31-956e-4827-b436-42cdddd79e56}, !- Inlet Port
  {4da62763-58f2-40d6-aa0b-e0044b6f2d17}; !- Outlet Port

OS:Connection,
  {48dd327c-4cdc-4609-b3cb-1927fdc152e4}, !- Handle
  {9b55f21b-f959-44f1-98d3-a33f6eb1a946}, !- Name
  {3315e6a1-ed8d-48a7-b3fe-483b2cda54c5}, !- Source Object
  8,                                      !- Outlet Port
  {0cd10f69-3ed0-42cd-9584-2a0499f42c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da62763-58f2-40d6-aa0b-e0044b6f2d17}, !- Handle
  {08ba5f0d-f1b7-46a0-81b5-21030a8464c2}, !- Name
  {d3cdeb79-a4aa-4ef7-8e7f-68a99fdc6b29}, !- Source Object
  3,                                      !- Outlet Port
  {3315e6a1-ed8d-48a7-b3fe-483b2cda54c5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a911e6d4-5192-4f34-abe9-e708c4eaff5d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7f923ebb-4ac3-4e81-b634-47b525ec6040}, !- Inlet Port
  {234f9a68-5f61-47e3-a112-91ccab92c1c1}; !- Outlet Port

OS:Node,
  {91236089-9b19-45c7-8732-a8d8963fd6cb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {10f7eaf2-71b7-4102-9c96-a8b8ad5395bf}, !- Inlet Port
  {e4117515-d392-4f0e-bf3d-83e2ccc54a56}; !- Outlet Port

OS:Node,
  {70554d5f-9bef-4dc7-b6f7-e1b578bd3ed2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8e20950d-cf1f-45a2-b6f5-5f0f6a4fcef2}, !- Inlet Port
  {40fa7125-9e9f-4dc1-a29f-d78a00ec381f}; !- Outlet Port

OS:Connection,
  {7f923ebb-4ac3-4e81-b634-47b525ec6040}, !- Handle
  {0fb0c852-933d-48ff-b244-3ec45054a992}, !- Name
  {3315e6a1-ed8d-48a7-b3fe-483b2cda54c5}, !- Source Object
  10,                                     !- Outlet Port
  {a911e6d4-5192-4f34-abe9-e708c4eaff5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4117515-d392-4f0e-bf3d-83e2ccc54a56}, !- Handle
  {edfc5c9f-cec1-4a3d-a1c6-22dd5e891568}, !- Name
  {91236089-9b19-45c7-8732-a8d8963fd6cb}, !- Source Object
  3,                                      !- Outlet Port
  {3315e6a1-ed8d-48a7-b3fe-483b2cda54c5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b15aabb-829b-4568-aaf1-0bac7c6156ed}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {234f9a68-5f61-47e3-a112-91ccab92c1c1}, !- Inlet Node Name
  {562c37f0-37dd-4538-a872-eb3f0362e221}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {437a4d49-aaa7-4114-8530-775209606ac6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {10f7eaf2-71b7-4102-9c96-a8b8ad5395bf}, !- Outlet Node Name
  {dd2867c8-0885-4a0f-9157-b4a1bc80afe1}; !- Inlet Node Name 1

OS:Connection,
  {234f9a68-5f61-47e3-a112-91ccab92c1c1}, !- Handle
  {f513de7d-eed3-47d7-b716-93ac17c15f48}, !- Name
  {a911e6d4-5192-4f34-abe9-e708c4eaff5d}, !- Source Object
  3,                                      !- Outlet Port
  {0b15aabb-829b-4568-aaf1-0bac7c6156ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f7eaf2-71b7-4102-9c96-a8b8ad5395bf}, !- Handle
  {5e6ba1ce-ea4a-4143-ae5e-982660266bdf}, !- Name
  {437a4d49-aaa7-4114-8530-775209606ac6}, !- Source Object
  2,                                      !- Outlet Port
  {91236089-9b19-45c7-8732-a8d8963fd6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72540d81-b095-4c0b-8bf1-c08379ed5ff5}, !- Handle
  {3315e6a1-ed8d-48a7-b3fe-483b2cda54c5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6d473ecd-d191-439f-bbcd-f060695b41c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {7f83bb17-8bd1-4369-97e5-90a9d810310c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a3dcd275-c316-4966-b05c-1e1665e98c44}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {588ad967-a744-48d8-869f-0ea13ef12c67}, !- Control Zone Name
  {d3cdeb79-a4aa-4ef7-8e7f-68a99fdc6b29}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {070f5b3e-b5da-466f-94cc-84386dda2569}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3920480e-6c3b-4e59-a22f-5496eb3a80c6}, !- Air Inlet Node Name
  {70894d31-956e-4827-b436-42cdddd79e56}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {660a47c7-3889-45b1-860f-58aaf09ee516}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d2cc80cc-ee44-441b-ade7-af5191b5697e}, !- Air Inlet Node Name
  {ca31fedd-2c5d-4b2b-a5df-3da29e40c81f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b697aacd-d0ee-4e67-a7aa-c741d80c09f4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {31ca3c8f-4422-4fd1-9da5-01e0736dc7e2}, !- Air Inlet Node Name
  {6dac3199-dcc6-4a1c-9d6e-0d4d78252c44}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6cc9ccf7-e068-4eaf-b951-d64c8a2c3dc1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dec9470b-b3f3-4d0a-9566-126012b67fe8}, !- Air Inlet Node Name
  {48754fe9-6dd2-488c-aadd-c593a9e85573}, !- Air Outlet Node Name
  {88d622e2-41ea-4f67-bcfa-f3309c5d0256}, !- Total Cooling Capacity Function of Temperature Curve Name
  {13aa5724-bfd2-45cd-82bb-3994e9bd847e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3ba68c01-0185-4600-82dd-34b6bfc83fb9}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5dd744f-efdf-414d-bb67-b0e2e3544b2f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a76f743-6240-4e6e-a56d-98d1a19b5b84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7a59f0a3-cb7c-4afa-bc43-694ef7e1cf4b}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c87b315-5d46-4225-b87f-fcef5e4afeab}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2e980b0-d1cf-42f6-9b00-d4b1b3c187af}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e57b728-2bd6-4150-89af-5983bcf0558d}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9da02c1-3fd1-4de8-a03a-4e6ea2ee145b}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96e0b713-3b4a-4dcc-9f9c-c17ca60b5a63}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2101fdaf-fb93-4652-81e2-f85d87515466}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {edb64727-f2d9-41f2-bf8f-de5c611079d4}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9aa87bd8-e32b-4b6c-a280-bd767010ec7a}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {15d8f371-56cb-406d-b23a-62359a03834f}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {70894d31-956e-4827-b436-42cdddd79e56}, !- Handle
  {533f1eaf-b20d-43bd-8631-4ec3b8dbb6c6}, !- Name
  {070f5b3e-b5da-466f-94cc-84386dda2569}, !- Source Object
  9,                                      !- Outlet Port
  {d3cdeb79-a4aa-4ef7-8e7f-68a99fdc6b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {189e7005-61b2-4fd4-b073-6ac81f3057f2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {6dac3199-dcc6-4a1c-9d6e-0d4d78252c44}, !- Inlet Port
  {3920480e-6c3b-4e59-a22f-5496eb3a80c6}; !- Outlet Port

OS:Connection,
  {6dac3199-dcc6-4a1c-9d6e-0d4d78252c44}, !- Handle
  {2567c421-9dac-4b3d-8bcf-03a895460f69}, !- Name
  {b697aacd-d0ee-4e67-a7aa-c741d80c09f4}, !- Source Object
  6,                                      !- Outlet Port
  {189e7005-61b2-4fd4-b073-6ac81f3057f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3920480e-6c3b-4e59-a22f-5496eb3a80c6}, !- Handle
  {152a1aa5-1b3a-4a13-8229-c61645261d75}, !- Name
  {189e7005-61b2-4fd4-b073-6ac81f3057f2}, !- Source Object
  3,                                      !- Outlet Port
  {070f5b3e-b5da-466f-94cc-84386dda2569}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {90831804-00ab-4b45-8f7c-f01917defef0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {ca31fedd-2c5d-4b2b-a5df-3da29e40c81f}, !- Inlet Port
  {31ca3c8f-4422-4fd1-9da5-01e0736dc7e2}; !- Outlet Port

OS:Connection,
  {ca31fedd-2c5d-4b2b-a5df-3da29e40c81f}, !- Handle
  {08ab9bbc-23fa-4e73-950d-15f7d250f4cd}, !- Name
  {660a47c7-3889-45b1-860f-58aaf09ee516}, !- Source Object
  6,                                      !- Outlet Port
  {90831804-00ab-4b45-8f7c-f01917defef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ca3c8f-4422-4fd1-9da5-01e0736dc7e2}, !- Handle
  {20b54f70-eb9c-449d-b0f9-06899f5ed69d}, !- Name
  {90831804-00ab-4b45-8f7c-f01917defef0}, !- Source Object
  3,                                      !- Outlet Port
  {b697aacd-d0ee-4e67-a7aa-c741d80c09f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c6d9b8c5-f688-4ba4-91b6-a5fbfd990541}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {48754fe9-6dd2-488c-aadd-c593a9e85573}, !- Inlet Port
  {d2cc80cc-ee44-441b-ade7-af5191b5697e}; !- Outlet Port

OS:Connection,
  {48754fe9-6dd2-488c-aadd-c593a9e85573}, !- Handle
  {f60b30c2-3e2f-4dd9-935b-9f90bc7c400b}, !- Name
  {6cc9ccf7-e068-4eaf-b951-d64c8a2c3dc1}, !- Source Object
  9,                                      !- Outlet Port
  {c6d9b8c5-f688-4ba4-91b6-a5fbfd990541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cc80cc-ee44-441b-ade7-af5191b5697e}, !- Handle
  {1d553df3-72e2-49fe-8112-cd4517a6c0d4}, !- Name
  {c6d9b8c5-f688-4ba4-91b6-a5fbfd990541}, !- Source Object
  3,                                      !- Outlet Port
  {660a47c7-3889-45b1-860f-58aaf09ee516}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7f75a078-e456-4569-bcd8-b001f9c14d5e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d992acfe-9e65-4faa-bd0a-643e391f3a8d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d992acfe-9e65-4faa-bd0a-643e391f3a8d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {802d7617-bd17-49ef-812a-f896aed6cb32}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {7f75a078-e456-4569-bcd8-b001f9c14d5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91b66306-3a53-4181-8837-2eb788afd3ac}, !- Mixed Air Node Name
  {345840f1-e78e-4891-8331-a1cd13da8100}, !- Outdoor Air Stream Node Name
  {0f5b09ed-8802-4147-a169-a15a4fc2dabe}, !- Relief Air Stream Node Name
  {a099ec7e-55fa-4350-ad7f-83cac0de884b}; !- Return Air Stream Node Name

OS:Node,
  {1c45e9f0-f14b-4815-ae69-1c4e4117b00b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {345840f1-e78e-4891-8331-a1cd13da8100}; !- Outlet Port

OS:Connection,
  {345840f1-e78e-4891-8331-a1cd13da8100}, !- Handle
  {f3c23695-9c0c-4e1b-87f0-f2e73bcbc1db}, !- Name
  {1c45e9f0-f14b-4815-ae69-1c4e4117b00b}, !- Source Object
  3,                                      !- Outlet Port
  {802d7617-bd17-49ef-812a-f896aed6cb32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {284e7e47-bcad-4b7e-b67c-00fae0af39bc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {0f5b09ed-8802-4147-a169-a15a4fc2dabe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f5b09ed-8802-4147-a169-a15a4fc2dabe}, !- Handle
  {c40f87db-256a-40ef-8053-bc45c859c3e4}, !- Name
  {802d7617-bd17-49ef-812a-f896aed6cb32}, !- Source Object
  7,                                      !- Outlet Port
  {284e7e47-bcad-4b7e-b67c-00fae0af39bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c7a6bfe-7bb6-453e-ad9b-6ecd241c864b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {91b66306-3a53-4181-8837-2eb788afd3ac}, !- Inlet Port
  {dec9470b-b3f3-4d0a-9566-126012b67fe8}; !- Outlet Port

OS:Connection,
  {a099ec7e-55fa-4350-ad7f-83cac0de884b}, !- Handle
  {0297a460-a948-44ec-9cbd-dbf98e05b5d7}, !- Name
  {0cd10f69-3ed0-42cd-9584-2a0499f42c1e}, !- Source Object
  3,                                      !- Outlet Port
  {802d7617-bd17-49ef-812a-f896aed6cb32}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91b66306-3a53-4181-8837-2eb788afd3ac}, !- Handle
  {4acfed3d-bef3-4279-bea7-f7adf19494f4}, !- Name
  {802d7617-bd17-49ef-812a-f896aed6cb32}, !- Source Object
  5,                                      !- Outlet Port
  {9c7a6bfe-7bb6-453e-ad9b-6ecd241c864b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec9470b-b3f3-4d0a-9566-126012b67fe8}, !- Handle
  {46896122-3a2d-4675-a675-c6e5cc7311cb}, !- Name
  {9c7a6bfe-7bb6-453e-ad9b-6ecd241c864b}, !- Source Object
  3,                                      !- Outlet Port
  {6cc9ccf7-e068-4eaf-b951-d64c8a2c3dc1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7f83bb17-8bd1-4369-97e5-90a9d810310c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7aabc32a-73a1-4796-b377-305dae3dd461}, !- Control Zone or Zone List Name
  {540b9c8a-a5cc-4d7d-b4da-84a5605020b1}, !- Cooling Control Zone or Zone List Name
  {60c528b7-739c-465d-b626-85423ca1580f}, !- Heating Control Zone or Zone List Name
  {c5905692-369f-47a6-8d52-885ce1ecaa9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7aabc32a-73a1-4796-b377-305dae3dd461}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {540b9c8a-a5cc-4d7d-b4da-84a5605020b1}, !- Handle
  {f66d5b17-923c-4354-a489-0aaa9abb3e6b}; !- Name

OS:ModelObjectList,
  {60c528b7-739c-465d-b626-85423ca1580f}, !- Handle
  {c645a8ca-29a6-45a1-a06a-9168eb7cf47c}; !- Name

OS:ModelObjectList,
  {c5905692-369f-47a6-8d52-885ce1ecaa9b}, !- Handle
  {2de3fb56-c7c2-4914-85fa-b2470b228fa3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fab7a08-a539-45a3-9755-073f0a6c129b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {ac5104f8-d0b9-4b7b-ac42-1000b8ef4b21}, !- Availability Schedule Name
  {1fc739fd-5c4a-49a1-9f57-5aedeab0804b}, !- Air Inlet Node Name
  {8e20950d-cf1f-45a2-b6f5-5f0f6a4fcef2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7c80bce-e7d1-46f6-99a0-f0a892a2c6fe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {26cd6dc0-ba04-4a36-a9a6-2bc51fa9e0bc}, !- Inlet Port
  {dd2867c8-0885-4a0f-9157-b4a1bc80afe1}; !- Outlet Port

OS:Connection,
